"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PHW-TT-0001","0","327.039","327.039","PHW","Trench Type","TRENCH SECTION","","1A","327.039","D-DWG-PHW-001.2","D-DWG-PHW-001.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","6","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","0.122","","","","","","","","","","","","","",""
"PHW-PIPE-0001","0","150","150","PHW","Pipe","PIPE","PHW-PIPE-0001","","","D-DWG-PHW-001.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","0.095","","","","","","","","","","","","","",""
"PHW-VG-0001","10","20","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW001","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE, MULTIPLE SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","18","195","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","0.097","","","","","","","","","","","","","",""
"PHW-FN-0001","15","","","PHW","Foreign Service","FENCE","PHW-FN-0001","","","D-DWG-PHW-001.2","","D-DWG-PHW-001_C","","Yes","PHW","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","2","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-001","0.548","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-001","","","","","","","","PWG","","Type 11","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","89","","","Bend","","","","","","","Yes","2026-08-31","","28674","1","each","28674","Bend","11.25","DICL","375","2833","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","0.089","","","","","","","","","","","","","",""
"PHW-BND-001","18.832","","","PHW","Bend","HOR","PHW-BND-001","","","D-DWG-PHW-001.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","0.103","","","","","","","","","","","","","",""
"PHW-CM-0001","38","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0001","","","D-DWG-PHW-001.2","","D-DWG-PHW-001_C","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","0.127","","","","","","","","","","","","","",""
"PHW-CM-0002","44","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0002","","","D-DWG-PHW-001.2","","D-DWG-PHW-001_C","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","0.075","","","","","","","","","","","","","",""
"PHW-VG-0002","60","200","140","PHW","Vegetation","TREE REMOVAL","VEG_PHW002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","MULTIPLE SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","19","658","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","0.076","","","","","","","","","","","","","",""
"PHW-PIPE-0002","150","225.345","75.345","PHW","Pipe","PIPE","PHW-PIPE-0002","","","D-DWG-PHW-001.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","0.099","","","","","","","","","","","","","",""
"PHW-AV-001","156.337","","","PHW","Valve","AV","PHW-AV-001","","","D-DWG-PHW-001.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A5","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","662.488","2.246","664.734","N/A","N","PHW-6420.01",""
"PHW-TS-0001","188","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0001","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","6","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.13","","","","","","","","","","","","","",""
"PHW-TS-0002","197.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0002","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","7","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.113","","","","","","","","","","","","","",""
"PHW-TS-0003","206.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0003","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","8","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.09","","","","","","","","","","","","","",""
"PHW-TS-0004","216.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0004","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","9","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.122","","","","","","","","","","","","","",""
"PHW-PIPE-0003","225.345","236.345","11","PHW","Pipe","PIPE","PHW-PIPE-0003","","","D-DWG-PHW-001.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Special Crossings","","","","","","0.091","","","","","","","","","","","","","",""
"PHW-TS-0005","225.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0005","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","10","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.106","","","","","","","","","","","","","",""
"PHW-TS-0006","235","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0006","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","11","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.099","","","","","","","","","","","","","",""
"PHW-PIPE-0004","236.345","321.539","85.19399999999999","PHW","Pipe","PIPE","PHW-PIPE-0004","","","D-DWG-PHW-001.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0007","244.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0007","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","12","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.094","","","","","","","","","","","","","",""
"PHW-VG-0003","250","270","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","20","110","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","0.139","","","","","","","","","","","","","",""
"PHW-TS-0008","253.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0008","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","13","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0009","259","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0009","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","14","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0010","266.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0010","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","15","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0011","274","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0011","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","16","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0012","281.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0012","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","17","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.142","","","","","","","","","","","","","",""
"PHW-TS-0013","289","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0013","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","18","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.139","","","","","","","","","","","","","",""
"PHW-TS-0014","296.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0014","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","19","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.149","","","","","","","","","","","","","",""
"PHW-TS-0015","304","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0015","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","20","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.14","","","","","","","","","","","","","",""
"PHW-TS-0016","311.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0016","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","21","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.104","","","","","","","","","","","","","",""
"PHW-TS-0017","319","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0017","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","22","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.092","","","","","","","","","","","","","",""
"PHW-PIPE-0005","321.539","327.039","5.5","PHW","Pipe","PIPE","PHW-PIPE-0005","","","D-DWG-PHW-001.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trenchless entry","Special Crossings","","","","","","0.15","","","","","","","","","","","","","",""
"PHW-TS-0018","326.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0018","","","D-DWG-PHW-001","","","","","1.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","23","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","0.136","","","","","","","","","","","","","",""
"PHW-PT-0001","327.039","404.867","77.82800000000003","PHW","Road & Rail Crossing","SIGNIFICANT PROTECTED TREES","PHW-PT-0001","","77.828","","","","","","PHW","Trees - Kieman Road","","N/A","600","","","OD660x6WT MSCL Sintalock Type 2 PN35 Carrier & OD813x12WT MS Enveloper","","","","","TRC","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","6","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","0.117","","","","","","","","","","","","","",""
"PHW-TT-0002","327.039","404.862","77.82300000000004","PHW","Trench Type","TRENCH SECTION","","8A","77.823","D-DWG-PHW-001.2","D-DWG-PHW-001.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","0.14","","","","","","","","","","","","","",""
"PHW-PIPE-0006","327.039","404.862","77.82300000000004","PHW","Pipe","PIPE","PHW-PIPE-0006","","","D-DWG-PHW-001.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35 + OD813 12WT MS Enveloper","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trenchless Crossing","Trenchless","","","","","","0.119","","","","","","","","","","","","","",""
"PHW-VG-0004","330","370","40","PHW","Vegetation","TREE REMOVAL","VEG_PHW004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","21","486","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-CM-0003","361","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0003","","","D-DWG-PHW-001.2","","D-DWG-PHW-001_C","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0001","364","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0001","","","D-DWG-PHW-001.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","6","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0005","380","410","30","PHW","Vegetation","TREE REMOVAL","VEG_PHW005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","22","145","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0003","404.862","426.39","21.527999999999963","PHW","Trench Type","TRENCH SECTION","","4","21.528","D-DWG-PHW-001.2","D-DWG-PHW-001.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0007","404.862","426.39","21.527999999999963","PHW","Pipe","PIPE","PHW-PIPE-0007","","","D-DWG-PHW-001.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0004","426.39","878.592","452.202","PHW","Trench Type","TRENCH SECTION","","1A","452.202","D-DWG-PHW-001.2","D-DWG-PHW-002.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0008","426.39","654.13","227.74","PHW","Pipe","PIPE","PHW-PIPE-0008","","","D-DWG-PHW-001.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","0.11","","","","","","","","","","","","","",""
"PHW-TS-0019","448","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0019","","","D-DWG-PHW-001","","","","","1.2","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","24","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0006","450","460","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW006","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","BRANCHES HANGING OVER PIPE","T2W - Tree Removal TakeOff (V.1).xlsx","23","18.7","TRIM","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0020","463","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0020","","","D-DWG-PHW-001","","","","","1.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","25","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0021","471.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0021","","","D-DWG-PHW-001","","","","","1.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","26","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0022","479.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0022","","","D-DWG-PHW-001","","","","","1.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","27","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0023","486.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0023","","","D-DWG-PHW-001","","","","","1.4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","28","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0001","492.5","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0001","","","D-DWG-PHW-001","","","","","1.4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","29","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0024","498.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0024","","","D-DWG-PHW-001","","","","","1.4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","30","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0025","505.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0025","","","D-DWG-PHW-001","","","","","1.4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","31","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0007","510","530","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW007","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","3 SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","24","85.9","TRIM","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0026","511.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0026","","","D-DWG-PHW-001","","","","","1.4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","32","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0002","518.1","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0002","","","D-DWG-PHW-001","","","","","1.4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","33","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0027","524.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0027","","","D-DWG-PHW-001","","","","","1.4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","34","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0028","531.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0028","","","D-DWG-PHW-001","","","","","1.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","35","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0003","536.1","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0003","","","D-DWG-PHW-001","","","","","1.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","36","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0008","540","560","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","25","147","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0029","541","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0029","","","D-DWG-PHW-001","","","","","1.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","37","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0030","545.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0030","","","D-DWG-PHW-001","","","","","1.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","38","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0031","550.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0031","","","D-DWG-PHW-001","","","","","1.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","39","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0004","553.25","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0004","","","D-DWG-PHW-001","","","","","1.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","40","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0032","555.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0032","","","D-DWG-PHW-001","","","","","1.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","41","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0033","560.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0033","","","D-DWG-PHW-001","","","","","1.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","42","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0034","565.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0034","","","D-DWG-PHW-001","","","","","1.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","43","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0005","570.4","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0005","","","D-DWG-PHW-001","","","","","1.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","44","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0035","575.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0035","","","D-DWG-PHW-001","","","","","1.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","45","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0036","577","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0036","","","D-DWG-PHW-001","","","","","1.6","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","46","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0037","582.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0037","","","D-DWG-PHW-001","","","","","1.6","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","47","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0038","588.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0038","","","D-DWG-PHW-001","","","","","1.6","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","48","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0039","608.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0039","","","D-DWG-PHW-001","","","","","1.7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","49","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0040","618.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0040","","","D-DWG-PHW-001","","","","","1.7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","50","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0009","620","640","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW009","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE, 1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","26","108","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0041","628.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0041","","","D-DWG-PHW-001","","","","","1.7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","51","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0042","635.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0042","","","D-DWG-PHW-001","","","","","1.8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","52","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0043","642.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0043","","","D-DWG-PHW-001","","","","","1.8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","53","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0044","649.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0044","","","D-DWG-PHW-001","","","","","1.8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","54","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0009","654.13","670.63","16.5","PHW","Pipe","PIPE","PHW-PIPE-0009","","","D-DWG-PHW-001.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0045","655.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0045","","","D-DWG-PHW-001","","","","","1.8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","55","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0046","662","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0046","","","D-DWG-PHW-001","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","56","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0006","666.3","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0006","","","D-DWG-PHW-001","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","57","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0010","670","690","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","27","110","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0047","670.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0047","","","D-DWG-PHW-001","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","58","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0010","670.63","878.592","207.962","PHW","Pipe","PIPE","PHW-PIPE-0010","","","D-DWG-PHW-001.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0002","671","","","PHW","Foreign Service","FENCE","PHW-FN-0002","","","D-DWG-PHW-001.2","","D-DWG-PHW-001_C","","Yes","PHW","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0048","674.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0048","","","D-DWG-PHW-001","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","59","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0049","679.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0049","","","D-DWG-PHW-001","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","60","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0007","681.35","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0007","","","D-DWG-PHW-001","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","61","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0050","683.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0050","","","D-DWG-PHW-001","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","62","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0051","687.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0051","","","D-DWG-PHW-001","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","63","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0052","692.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0052","","","D-DWG-PHW-001","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","64","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0053","696.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0053","","","D-DWG-PHW-001","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","65","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0008","700.7","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0008","","","D-DWG-PHW-002","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","66","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0054","705","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0054","","","D-DWG-PHW-002","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","67","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0055","709.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0055","","","D-DWG-PHW-002","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","68","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0056","713.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0056","","","D-DWG-PHW-002","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","69","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0009","717.899999999999","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0009","","","D-DWG-PHW-002","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","70","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0057","722.199999999999","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0057","","","D-DWG-PHW-002","","","","","1.9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","71","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0058","729","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0058","","","D-DWG-PHW-002","","","","","2.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","72","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0011","730","740","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW011","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","28","62.9","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
