"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PHW-BS-0010","731.5","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0010","","","D-DWG-PHW-002","","","","","2.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","73","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0059","734","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0059","","","D-DWG-PHW-002","","","","","2.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","74","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0060","742","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0060","","","D-DWG-PHW-002","","","","","2.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","75","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0061","749","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0061","","","D-DWG-PHW-002","","","","","2.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","76","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0012","770","800","30","PHW","Vegetation","TREE REMOVAL","VEG_PHW012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","3 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","29","262","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-IV-001","842.62","","","PHW","Valve","IV","PHW-IV-001","","","D-DWG-PHW-001.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A6","","","","","","","","","","","","215025","1","each","215025","","","","","","","","","SPECIAL","","","","PIPE","0","NO","","","IV SPECIAL","IV Pit","Special","OD660x168","No","No","RHS","587.7","2.285","589.985","IV Special plate - bore per datasheet, TBC","N","PHW-6320.05",""
"PWG-TB-002","14.172","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-002","","","","","","","","PWG","","Type 9","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","90","","","Bend","","","","","","","Yes","2026-08-31","","12764","1","each","12764","Bend","11.25","DICL","375","2861","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-001","18.832","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-001","","","","","","","","PHW","","Type 5","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","13","","","Bend","","","","","","","","","","15214","1","each","15214","Bend","22.5+11.25","DICL","600","1376","150","Bend; 22.5+11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-108","18.832","","","PHW","Bend","HOR","PHW-BND-001","","","D-DWG-PHW-001.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","0.103","","","","","","","","","","","","","",""
"PHW-BND-002","848.792","","","PHW","Bend","HOR","PHW-BND-002","","","D-DWG-PHW-001.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-AV-002","851.792","","","PHW","Valve","AV","PHW-AV-002","","","D-DWG-PHW-001.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A7","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","587.64","2.309","589.949","N/A","N","PHW-6420.01",""
"PHW-TT-0005","878.592","886.749","8.157000000000039","PHW","Trench Type","TRENCH SECTION","","4","8.15700000000004","D-DWG-PHW-002.2","D-DWG-PHW-002.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","10","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0011","878.592","886.749","8.157000000000039","PHW","Pipe","PIPE","PHW-PIPE-0011","","","D-DWG-PHW-002.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trench Access track crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-RD-0001","886","1135","249","PHW","Road & Rail Crossing","MINOR ROAD CROSSING","PHW-RD-0001","","249","","","","","","PHW","Access Track - Kieman Road","","Unsealed","600","","","DN600 PN35 DICL RRJ","","219.2","29.8","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0006","886.749","955.896","69.14699999999993","PHW","Trench Type","TRENCH SECTION","","7","69.1469999999999","D-DWG-PHW-002.2","D-DWG-PHW-002.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0012","886.749","955.896","69.14699999999993","PHW","Pipe","PIPE","PHW-PIPE-0012","","","D-DWG-PHW-002.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0013","890","900","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW013","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","30","24.2","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0062","892","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0062","","","D-DWG-PHW-002","","","","","2.4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","77","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0063","899","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0063","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","78","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-003","42.513","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-003","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","91","","","Bend","","","","","","","Yes","2026-08-31","","13282","1","each","13282","Bend","45","DICL","375","2865","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0064","903.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0064","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","79","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0011","908.2","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0011","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","80","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0065","912.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0065","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","81","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0066","917.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0066","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","82","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0014","920","930","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","31","66.5","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0067","922","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0067","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","83","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0012","926.6","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0012","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","84","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0068","931.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0068","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","85","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0069","935.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0069","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","86","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0070","940.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0070","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","87","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0013","945","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0013","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","88","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0071","949.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0071","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","89","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0015","950","950","0","PHW","Vegetation","TREE REMOVAL","VEG_PHW015","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","32","9.64","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0072","954.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0072","","","D-DWG-PHW-002","","","","","2.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","90","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0007","955.896","960.896","5","PHW","Trench Type","TRENCH SECTION","","4&7","5","D-DWG-PHW-002.2","D-DWG-PHW-002.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","12","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0013","955.896","960.896","5","PHW","Pipe","PIPE","PHW-PIPE-0013","","","D-DWG-PHW-002.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trench Access track crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0016","960","980","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW016","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES, TRIMMING NEEDED","T2W - Tree Removal TakeOff (V.1).xlsx","33","123","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0008","960.896","1092.896","132","PHW","Trench Type","TRENCH SECTION","","7","132","D-DWG-PHW-002.2","D-DWG-PHW-002.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0014","960.896","1092.896","132","PHW","Pipe","PIPE","PHW-PIPE-0014","","","D-DWG-PHW-002.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0073","964","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0073","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","91","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0074","967.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0074","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","92","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0014","971.2","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0014","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","93","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0075","974.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0075","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","94","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0076","978.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0076","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","95","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0077","982","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0077","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","96","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0015","985.6","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0015","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","97","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0078","989.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0078","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","98","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0079","992.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0079","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","99","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0017","1000","1010","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW017","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","BRANCHES HANGING OVER PIPE","T2W - Tree Removal TakeOff (V.1).xlsx","34","55.6","TRIM","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0080","1000.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0080","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","100","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0081","1005","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0081","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","101","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0016","1007.25","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0016","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","102","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0082","1009.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0082","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","103","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0018","1010","1020","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW018","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","35","57.9","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0083","1014","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0083","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","104","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0084","1020.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0084","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","105","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0085","1024.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0085","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","106","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0017","1029.3","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0017","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","107","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0086","1033.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0086","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","108","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0087","1038.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0087","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","109","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0019","1040","1050","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW019","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","36","23","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0088","1042.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0088","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","110","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0018","1046.9","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0018","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","111","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0089","1051.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0089","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","112","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0090","1055.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0090","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","113","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0091","1060","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0091","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","114","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0019","1065","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0019","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","115","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0092","1070","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0092","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","116","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0020","1070","1080","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW020","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","37","85.4","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0093","1075","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0093","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","117","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0094","1080","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0094","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","118","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0020","1085","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0020","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","119","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PPH-TB-001","63.236","","","PPH","Thrust Block","THRUST BLOCK","PPH-TB-001","","","","","","","","PPH","","Type 5","","","","","","","","","","","","DICL","500","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","6","","","Bend","","","","","","","","","","","1","each","","Bend","45+11.25","DICL","500","1558","150","Bend; 45+11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"PHW-TT-0009","1092.896","1116.806","23.910000000000082","PHW","Trench Type","TRENCH SECTION","","4&7","23.9100000000001","D-DWG-PHW-002.2","D-DWG-PHW-002.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","14","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0015","1092.896","1116.896","24","PHW","Pipe","PIPE","PHW-PIPE-0015","","","D-DWG-PHW-002.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-097","899.995","","","PHW","Bend","HOR","PHW-BND-097","","","D-DWG-PHW-002.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","D-DWG-PHW-029.2.IFC.pdf","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","D-DWG-PHW-029.2.IFC.pdf — PHW DN600 DICL PN35 Pipeline Setout Table","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0021","1100","1130","30","PHW","Vegetation","TREE REMOVAL","VEG_PHW021","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","3 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","38","117","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-DR-0001","1105","","","PHW","Foreign Service","DRAINAGE","PHW-DR-0001","","","D-DWG-PHW-002.2","","","PUP","Yes","PHW","","PUP DRAINAGE DN375","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0010","1116.806","1135.078","18.271999999999935","PHW","Trench Type","TRENCH SECTION","","7","18.2719999999999","D-DWG-PHW-002.2","D-DWG-PHW-002.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","15","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0016","1116.896","1135.078","18.182000000000016","PHW","Pipe","PIPE","PHW-PIPE-0016","","","D-DWG-PHW-002.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0011","1135.078","1142.896","7.817999999999984","PHW","Trench Type","TRENCH SECTION","","1A","7.81799999999998","D-DWG-PHW-002.2","D-DWG-PHW-002.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","16","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0017","1135.078","1142.896","7.817999999999984","PHW","Pipe","PIPE","PHW-PIPE-0017","","","D-DWG-PHW-002.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PPH-TB-002","81.352","","","PPH","Thrust Block","THRUST BLOCK","PPH-TB-002","","","","","","","","PPH","","Type 5","","","","","","","","","","","","DICL","500","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","7","","","Bend","","","","","","","","","","","1","each","","Bend","45","DICL","500","1555","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"PHW-VG-0022","1140","1150","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW022","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","39","82","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0012","1142.896","1182.245","39.34899999999993","PHW","Trench Type","TRENCH SECTION","","4","39.3489999999999","D-DWG-PHW-002.2","D-DWG-PHW-002.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","17","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0018","1142.896","1182.245","39.34899999999993","PHW","Pipe","PIPE","PHW-PIPE-0018","","","D-DWG-PHW-002.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0023","1170","1190","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW023","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","BRANCHES HANGING OVER PIPE","T2W - Tree Removal TakeOff (V.1).xlsx","40","46.3","TRIM","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0013","1182.245","1217.093","34.848000000000184","PHW","Trench Type","TRENCH SECTION","","1A","34.8480000000002","D-DWG-PHW-002.2","D-DWG-PHW-002.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","18","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0019","1182.245","1217.093","34.848000000000184","PHW","Pipe","PIPE","PHW-PIPE-0019","","","D-DWG-PHW-002.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0095","1185","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0095","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","120","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0096","1192","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0096","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","121","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0097","1199","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0097","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","122","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0098","1206","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0098","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","123","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0024","1210","1220","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW024","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","BRANCHES HANGING OVER PIPE","T2W - Tree Removal TakeOff (V.1).xlsx","41","12.4","TRIM","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0099","1211","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0099","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","124","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0021","1212.55","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0021","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","125","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0100","1214.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0100","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","126","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0014","1217.093","1232.924","15.830999999999904","PHW","Trench Type","TRENCH SECTION","","4","15.8309999999999","D-DWG-PHW-002.2","D-DWG-PHW-002.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","19","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0020","1217.093","1232.924","15.830999999999904","PHW","Pipe","PIPE","PHW-PIPE-0020","","","D-DWG-PHW-002.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-RD-0002","1232.924","1255.696","22.771999999999935","PHW","Road & Rail Crossing","MAJOR ROAD CROSSING","PHW-RD-0002","","22.7719999999999","","","","","","PHW","Old Goombungee Road","","Sealed","600","","","OD660x6WT MSCL Sintalock Type 2 PN35 Carrier & OD813x12WT MS Enveloper","","","","","TRC","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0015","1232.924","1255.696","22.771999999999935","PHW","Trench Type","TRENCH SECTION","","8A","22.7719999999999","D-DWG-PHW-002.2","D-DWG-PHW-002.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","20","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
