"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PHW-PIPE-0021","1232.924","1255.696","22.771999999999935","PHW","Pipe","PIPE","PHW-PIPE-0021","","","D-DWG-PHW-002.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35 + OD813 12WT MS Enveloper","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Old Goombungee Road","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PHW-SW-0001","1242","","","PHW","Foreign Service","SEWER","PHW-SW-0001","","","D-DWG-PHW-002.2","","D-DWG-PHW-002_C","BYDA","Yes","PHW","","BYDA TRC SEWER","","","","","","","","","","Toowoomba Regional Council","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","DEPTH OF DUAL SEWER MAINS
NOT KNOWN AT EXACT CROSSING
LOCATION. CONTRACTOR TO
CONFIRM PRIOR TO D&C DESIGN.","Forreign service raw data.xlsx","9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-SW-0002","1243","","","PHW","Foreign Service","SEWER","PHW-SW-0002","","","D-DWG-PHW-002.2","","","PUP","Yes","PHW","","PUP SEWER DN375","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","DEPTH OF DUAL SEWER MAINS
NOT KNOWN AT EXACT CROSSING
LOCATION. CONTRACTOR TO
CONFIRM PRIOR TO D&C DESIGN.","Forreign service raw data.xlsx","10","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0025","1250","1250","0","PHW","Vegetation","TREE REMOVAL","VEG_PHW025","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","42","54","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0016","1255.696","1733.958","478.26200000000017","PHW","Trench Type","TRENCH SECTION","","1A","478.262","D-DWG-PHW-002.2","D-DWG-PHW-003.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","21","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0022","1255.696","1294.197","38.500999999999976","PHW","Pipe","PIPE","PHW-PIPE-0022","","","D-DWG-PHW-002.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PPH-TB-003","94.039","","","PPH","Thrust Block","THRUST BLOCK","PPH-TB-003","","","","","","","","PPH","","Type 5","","","","","","","","","","","","DICL","500","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","8","","","Bend","","","","","","","","","","","1","each","","Bend","45","DICL","500","1555","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"PHW-BND-003","1086.423","","","PHW","Bend","HOR","PHW-BND-003","","","D-DWG-PHW-002.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-132","99.181","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-132","","","","","","","","PWG","","2 x Type 13","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","233","","","Pigging Station","","","","","","","Yes","2026-08-31","","","2","each","","Pigging Station","","","375","2873","150","Pigging station","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-SCV-001","1261.832","","","PHW","Valve","SCV","PHW-SCV-001","","","D-DWG-PHW-002.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A8","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","RHS","533.337","2.341","535.678","122","N","PHW-6410.01","D-DWG-PHW-002.2"
"PWG-TB-004","228.027","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-004","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","92","","","Bend","","","","","","","Yes","2026-08-31","","12566","1","each","12566","Bend","11.25","DICL","375","2892","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-098","1137.626","","","PHW","Bend","HOR","PHW-BND-098","","","D-DWG-PHW-002.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","D-DWG-PHW-029.2.IFC.pdf","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","D-DWG-PHW-029.2.IFC.pdf — PHW DN600 DICL PN35 Pipeline Setout Table","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0023","1294.197","1350.152","55.955000000000155","PHW","Pipe","PIPE","PHW-PIPE-0023","","","D-DWG-PHW-002.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0101","1302","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0101","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","127","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0102","1317.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0102","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","128","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0026","1320","1330","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW026","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","43","66","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0103","1332.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0103","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","129","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0104","1347.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0104","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","130","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0024","1350.152","1370.58","20.427999999999884","PHW","Pipe","PIPE","PHW-PIPE-0024","","","D-DWG-PHW-002.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0105","1363.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0105","","","D-DWG-PHW-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","131","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0025","1370.58","1615.899","245.31899999999996","PHW","Pipe","PIPE","PHW-PIPE-0025","","","D-DWG-PHW-002.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-003","1419.949","","","PHW","Valve","AV","PHW-AV-003","","","D-DWG-PHW-002.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A9","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","541","1.993","542.993","N/A","N","PHW-6420.01",""
"PWG-TB-103","230.031","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-103","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","204","","","Tee","","","","","","","Yes","2026-08-31","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","2892","150","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-004","1256.696","","","PHW","Bend","HOR","PHW-BND-004","","","D-DWG-PHW-002.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-EL-0002","1459","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0002","","","D-DWG-PHW-003.2","","D-DWG-PHW-003_C","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0003","1462","","","PHW","Foreign Service","FENCE","PHW-FN-0003","","","D-DWG-PHW-003.2","","D-DWG-PHW-003_C","","Yes","PHW","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","12","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-005","323.528","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-005","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","93","","","Bend","","","","","","","Yes","2026-08-31","","13283","1","each","13283","Bend","22.5","DICL","375","2880","150","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-005","1265.039","","","PHW","Bend","HOR","PHW-BND-005","","","D-DWG-PHW-002.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0106","1484.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0106","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","132","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0107","1488.25","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0107","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","133","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0108","1493","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0108","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","134","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0109","1497.15","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0109","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","135","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0110","1501.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0110","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","136","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0111","1506.05","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0111","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","137","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0112","1509.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0112","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","138","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0113","1517.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0113","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","139","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0114","1526.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0114","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","140","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-FN-0004","1534","","","PHW","Foreign Service","FENCE","PHW-FN-0004","","","D-DWG-PHW-003.2","","D-DWG-PHW-003_C","","Yes","PHW","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0115","1534.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0115","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","141","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0116","1542.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0116","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","142","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0117","1551.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0117","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","143","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0118","1559.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0118","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","144","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0119","1567.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0119","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","145","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0120","1576","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0120","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","146","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0121","1584.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0121","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","147","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0122","1592.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0122","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","148","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0123","1600.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0123","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","149","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0124","1615","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0124","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","150","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0026","1615.899","1733.958","118.0590000000002","PHW","Pipe","PIPE","PHW-PIPE-0026","","","D-DWG-PHW-002.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0125","1621.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0125","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","151","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0126","1628.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0126","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","152","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0127","1635.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0127","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","153","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0128","1643.25","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0128","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","154","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0022","1647.95","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0022","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","155","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0129","1652.65","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0129","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","156","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0130","1657.35","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0130","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","157","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0131","1662.05","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0131","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","158","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0023","1666.75","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0023","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","159","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0132","1671.45","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0132","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","160","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-006","424.209","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-006","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","94","","","Bend","","","","","","","Yes","2026-08-31","","13283","1","each","13283","Bend","22.5","DICL","375","2857","150","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-006","1451.029","","","PHW","Bend","HOR","PHW-BND-006","","","D-DWG-PHW-002.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0133","1679.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0133","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","161","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0134","1688.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0134","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","162","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-007","611.583","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-007","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","95","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2853","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-SCV-002","1728","","","PHW","Valve","SCV","PHW-SCV-002","","","D-DWG-PHW-002.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A10","","","","","","","","","","","","64472","1","each","64472","","","","","","","","","1E","","","","PIPE","0","NO","","","SCV TYPE 1E","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1E","RHS","511.25","1.994","513.244","95","Y","PHW-6410.02","D-DWG-PHW-002.2"
"PHW-AV-004","1729.817","","","PHW","Valve","AV","PHW-AV-004","","","D-DWG-PHW-002.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A11","","","","","","","","","","","","46057","1","each","46057","","","","","","","","","2","","","","PIPE","0","NO","","","AV TYPE 2","AV Type 2 (Above Ground)","Above ground","DN600x300","Yes","No","N/A","511.18","1.96","513.14","N/A","Y","PHW-6420.02",""
"PWG-TB-008","700.553","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-008","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","96","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2853","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0017","1733.958","1787.137","53.17899999999986","PHW","Trench Type","TRENCH SECTION","","5","53.1789999999999","D-DWG-PHW-003.2","D-DWG-PHW-003.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","22","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-007","1471.052","","","PHW","Bend","HOR","PHW-BND-007","","","D-DWG-PHW-002.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0027","1733.958","1787.137","53.17899999999986","PHW","Pipe","PIPE","PHW-PIPE-0027","","","D-DWG-PHW-003.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Major Creek Crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-CC-0001","1734","1787","53","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0001","","","","","","","","PHW","GOWRIE CREEK","","","","LOOSE ROCK","C","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-FN-0005","1736","","","PHW","Foreign Service","FENCE","PHW-FN-0005","","","D-DWG-PHW-003.2","","D-DWG-PHW-003_C","","Yes","PHW","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","14","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0027","1740","1780","40","PHW","Vegetation","TREE REMOVAL","VEG_PHW027","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES, 2 SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","44","402","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-008","1675.935","","","PHW","Bend","VERT","PHW-BND-008","","","D-DWG-PHW-002.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-009","1733.958","","","PHW","Bend","VERT","PHW-BND-009","","","D-DWG-PHW-003.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","7.5°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0018","1787.137","2036.932","249.79500000000007","PHW","Trench Type","TRENCH SECTION","","1A","249.795","D-DWG-PHW-003.2","D-DWG-PHW-003.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","23","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0028","1787.137","1822.818","35.68100000000004","PHW","Pipe","PIPE","PHW-PIPE-0028","","","D-DWG-PHW-003.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0135","1788","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0135","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","163","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0136","1791.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0136","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","164","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0024","1792.8","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0024","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","165","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0137","1794.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0137","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","166","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0138","1797.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0138","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","167","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-104","702.553","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-104","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","205","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","2853","150","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-010","1749.478","","","PHW","Bend","VERT","PHW-BND-010","","","D-DWG-PHW-003.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","14.3°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-AV-005","1804.818","","","PHW","Valve","AV","PHW-AV-005","","","D-DWG-PHW-003.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A12","","","","","","","","","","","","46057","1","each","46057","","","","","","","","","2","","","","PIPE","0","NO","","","AV TYPE 2","AV Type 2 (Above Ground)","Above ground","DN600x300","Yes","No","N/A","513.475","2.097","515.572","N/A","Y","PHW-6420.02",""
"PHW-TS-0139","1809","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0139","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","168","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0028","1810","1830","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","45","271","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0140","1819","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0140","","","D-DWG-PHW-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","169","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-FN-0006","1820","","","PHW","Foreign Service","FENCE","PHW-FN-0006","","","D-DWG-PHW-003.2","","D-DWG-PHW-003_C","","Yes","PHW","","FENCE CHAINWIRE","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","15","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0029","1822.818","2036.932","214.11400000000003","PHW","Pipe","PIPE","PHW-PIPE-0029","","","D-DWG-PHW-003.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0007","1868","","","PHW","Foreign Service","FENCE","PHW-FN-0007","","","D-DWG-PHW-003.2","","D-DWG-PHW-003_C","","Yes","PHW","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","16","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PPH-TB-004","833.013","","","PPH","Thrust Block","THRUST BLOCK","PPH-TB-004","","","","","","","","PPH","","Type 5","","","","","","","","","","","","DICL","500","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","9","","","Bend","","","","","","","","","","","1","each","","Bend","45","DICL","500","1441","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"PHW-BND-011","1756.406","","","PHW","Bend","VERT","PHW-BND-011","","","D-DWG-PHW-003.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","28.5°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-093","842.62","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-093","","","","","","","","PHW","","Type 12","","","","","","","","","","","","","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","252","","","Isolation Valve","","","","","","","","","","","1","each","","Isolation Valve","","","600","2130","240","Isolation valve","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-012","1802.818","","","PHW","Bend","VERT","PHW-BND-012","","","D-DWG-PHW-003.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-FN-0008","1897","","","PHW","Foreign Service","FENCE","PHW-FN-0008","","","D-DWG-PHW-003.2","","D-DWG-PHW-003_C","","Yes","PHW","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","17","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0009","1915","","","PHW","Foreign Service","FENCE","PHW-FN-0009","","","D-DWG-PHW-003.2","","D-DWG-PHW-003_C","","Yes","PHW","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Not Included in Rev 2","Forreign service raw data.xlsx","18","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0029","1980","2010","30","PHW","Vegetation","TREE REMOVAL","VEG_PHW029","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE, 2 SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","46","380","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-IV-002","2019.495","","","PHW","Valve","IV","PHW-IV-002","","","D-DWG-PHW-003.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A13","","","","","","","","","","","","395432","1","each","395432","","","","","","","","","3 (AV TYPE 1B)","","","","PIPE","0","NO","","","IV TYPE 3 (AV TYPE 1B)","IV Pit","IV TYPE 3","OD660x168","Yes","No","LHS","518.96","2.234","521.194","N/A","N","PHW-6320.03",""
