"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PHW-TB-002","848.792","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-002","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","14","","","Bend","","","","","","","","","","14150","1","each","14150","Bend","11.25","DICL","600","2131","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PPH-TB-005","871.821","","","PPH","Thrust Block","THRUST BLOCK","PPH-TB-005","","","","","","","","PPH","","Type 5","","","","","","","","","","","","DICL","500","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","10","","","Bend","","","","","","","","","","","1","each","","Bend","45","DICL","500","1432","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"PHW-BND-013","1870.316","","","PHW","Bend","HOR","PHW-BND-013","","","D-DWG-PHW-003.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0030","2030","2040","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW030","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","47","99","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-003","899.995","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-003","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","15","","","Bend","","","","","","","","","","14150","1","each","14150","Bend","11.25","DICL","600","2144","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0019","2036.932","2038.507","1.5750000000000455","PHW","Trench Type","TRENCH SECTION","","4","1.57500000000005","D-DWG-PHW-003.2","D-DWG-PHW-003.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","24","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-014","1878.593","","","PHW","Bend","HOR","PHW-BND-014","","","D-DWG-PHW-003.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0030","2036.932","2110.24","73.30799999999977","PHW","Pipe","PIPE","PHW-PIPE-0030","","","D-DWG-PHW-003.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35 + OD813 15WT MS Enveloper","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Railway Crossing","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PHW-RL-0001","2038.507","2110.24","71.73299999999972","PHW","Road & Rail Crossing","MAJOR RAIL CROSSING","PHW-RL-0001","","71.7329999999997","","","","","","PHW","West Moreton System","","Rail","600","","","OD660x6WT MSCL Sintalock Type 2 PN35 Carrier & OD813x15WT MS Enveloper","","","","","QLD Rail","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0020","2038.507","2110.24","71.73299999999972","PHW","Trench Type","TRENCH SECTION","","8A","71.7329999999997","D-DWG-PHW-003.2","D-DWG-PHW-004.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","25","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0010","2062","","","PHW","Foreign Service","FENCE","PHW-FN-0010","","","D-DWG-PHW-003.2","","D-DWG-PHW-003_C","","Yes","PHW","","FENCE CHAINWIRE","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","19","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0011","2062","","","PHW","Foreign Service","FENCE","PHW-FN-0011","","","D-DWG-PHW-003.2","","D-DWG-PHW-003_C","","Yes","PHW","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","20","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0004","2093","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0004","","","D-DWG-PHW-003.2","","D-DWG-PHW-003_C","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","21","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-RW-0001","2104","","","PHW","Foreign Service","WATER - RECYCLED","PHW-RW-0001","","","D-DWG-PHW-004.2","","","BYDA","Yes","PHW","","BYDA RECYCLED WATER","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","22","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0005","2108","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0005","","","D-DWG-PHW-004.2","","D-DWG-PHW-004_C","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","23","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0021","2110.24","2122.834","12.594000000000051","PHW","Trench Type","TRENCH SECTION","","4","12.5940000000001","D-DWG-PHW-004.2","D-DWG-PHW-004.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","26","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0031","2110.24","2122.834","12.594000000000051","PHW","Pipe","PIPE","PHW-PIPE-0031","","","D-DWG-PHW-004.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-015","2029.495","","","PHW","Bend","HOR","PHW-BND-015","","","D-DWG-PHW-003.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0022","2122.834","2468.34","345.5060000000003","PHW","Trench Type","TRENCH SECTION","","1A","345.506","D-DWG-PHW-004.2","D-DWG-PHW-004.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","27","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0032","2122.834","2468.34","345.5060000000003","PHW","Pipe","PIPE","PHW-PIPE-0032","","","D-DWG-PHW-004.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0012","2123","","","PHW","Foreign Service","FENCE","PHW-FN-0012","","","D-DWG-PHW-004.2","","","","Yes","PHW","","FENCE CHAINWIRE","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","24","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0141","2125","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0141","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","170","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0142","2131","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0142","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","171","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-IV-003","2140.173","","","PHW","Valve","IV","PHW-IV-003","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A14","","","","","","","","","","","","400767","1","each","400767","","","","","","","","","1 (AV TYPE 2 & SCV TYPE 1B)","","","","PIPE","0","NO","","","IV TYPE 1  (AV TYPE 2 & SCV TYPE 1B)","IV Pit","IV TYPE 1","OD660x168","Yes","Yes (per 103)","LHS","526","2.503","528.503","97","N","PHW-6320.02",""
"PPH-TB-006","988.07","","","PPH","Thrust Block","THRUST BLOCK","PPH-TB-006","","","","","","","","PPH","","Type 5","","","","","","","","","","","","DICL","500","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","11","","","Bend","","","","","","","","","","","1","each","","Bend","45","DICL","500","1426","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"PHW-TS-0143","2146","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0143","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","172","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0144","2157.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0144","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","173","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0145","2169","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0145","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","174","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0146","2180.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0146","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","175","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0147","2192","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0147","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","176","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0148","2203.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0148","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","177","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0149","2215","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0149","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","178","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0150","2226.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0150","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","179","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0151","2238","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0151","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","180","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0152","2249.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0152","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","181","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0153","2261","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0153","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","182","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0154","2272.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0154","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","183","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0155","2284","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0155","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","184","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0156","2295.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0156","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","185","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0157","2307","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0157","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","186","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0158","2318.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0158","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","187","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0031","2320","2330","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW031","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","48","44.8","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0159","2330","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0159","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","188","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PPH-TB-007","992.261","","","PPH","Thrust Block","THRUST BLOCK","PPH-TB-007","","","","","","","","PPH","","Type 5","","","","","","","","","","","","DICL","500","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","12","","","Bend","","","","","","","","","","","1","each","","Bend","45","DICL","500","1424","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"PHW-BND-016","2036.932","","","PHW","Bend","HOR","PHW-BND-016","","","D-DWG-PHW-003.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","47.1°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0160","2339.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0160","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","189","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-WA-0001","2340","","","PHW","Foreign Service","WATER","PHW-WA-0001","","","D-DWG-PHW-004.2","","","BYDA","Yes","PHW","","BYDA WATER","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","25","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0161","2350.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0161","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","190","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0032","2360","2380","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW032","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE, 1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","49","141","TRIM","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0033","2360","2370","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW033","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","50","94","TRIM","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0162","2360.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0162","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","191","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0163","2371.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0163","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","192","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0164","2381.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0164","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","193","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0165","2392.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0165","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","194","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0034","2400","2420","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW034","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","51","138","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0166","2402.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0166","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","195","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0167","2413.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0167","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","196","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0168","2423.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0168","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","197","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0169","2434.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0169","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","198","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0170","2444.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0170","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","199","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0035","2460","2480","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW035","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","52","132","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0023","2468.34","2500.706","32.365999999999985","PHW","Trench Type","TRENCH SECTION","","4","32.366","D-DWG-PHW-004.2","D-DWG-PHW-004.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","28","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0033","2468.34","2500.706","32.365999999999985","PHW","Pipe","PIPE","PHW-PIPE-0033","","","D-DWG-PHW-004.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0036","2480","2490","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW036","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","53","37.7","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0037","2500","2510","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW037","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","54","17","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-009","995.153","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-009","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","97","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2800","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0024","2500.706","2791.911","291.2049999999999","PHW","Trench Type","TRENCH SECTION","","1A","291.205","D-DWG-PHW-004.2","D-DWG-PHW-004.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","29","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-017","2112.701","","","PHW","Bend","HOR","PHW-BND-017","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","16.9°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0034","2500.706","2561.973","61.266999999999825","PHW","Pipe","PIPE","PHW-PIPE-0034","","","D-DWG-PHW-004.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trenched - foreign service","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0006","2506","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0006","","","D-DWG-PHW-004.2","","","BYDA","Yes","PHW","","BYDA COMMS DN35","","","","","","","","","","","","","35","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","26","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0002","2507","","","PHW","Foreign Service","WATER","PHW-WA-0002","","","D-DWG-PHW-004.2","","D-DWG-PHW-004_C","BYDA","Yes","PHW","","BYDA WATER","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","27","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0171","2521.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0171","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","200","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-004","1086.423","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-004","","","","","","","","PHW","","Type 6","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","16","","","Bend","","","","","","","","","","14743","1","each","14743","Bend","11.25","DICL","600","2505","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-018","2336.958","","","PHW","Bend","HOR","PHW-BND-018","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0172","2537","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0172","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","201","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0173","2552.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0173","","","D-DWG-PHW-004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","202","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-CM-0007","2560","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0007","","","D-DWG-PHW-004.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","28","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0038","2560","2580","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW038","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","55","117","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0035","2561.973","2791.911","229.9380000000001","PHW","Pipe","PIPE","PHW-PIPE-0035","","","D-DWG-PHW-004.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-006","2572.163","","","PHW","Valve","AV","PHW-AV-006","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A15","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","554.45","2.056","556.506","N/A","N","PHW-6420.01",""
"PHW-VG-0039","2620","2620","0","PHW","Vegetation","TREE REMOVAL","VEG_PHW039","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","56","29","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-005","1137.626","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-005","","","","","","","","PHW","","Type 6","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","17","","","Bend","","","","","","","","","","14743","1","each","14743","Bend","11.25","DICL","600","2534","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-099","2336.958","","","PHW","Bend","HOR","PHW-BND-099","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","D-DWG-PHW-030.1.IFC.pdf","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","D-DWG-PHW-030.1.IFC.pdf — PHW DN600 DICL PN35 Pipeline Setout Table","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-006","1256.696","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-006","","","","","","","","PHW","","Type 3","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","18","","","Bend","","","","","","","","","","16755","1","each","16755","Bend","45","DICL","600","2663","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-019","2500.706","","","PHW","Bend","HOR","PHW-BND-019","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","38.2°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0040","2710","2720","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW040","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","3 SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","57","43.3","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-SCV-003","2746","","","PHW","Valve","SCV","PHW-SCV-003","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A16","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","LHS","551.2","1.956","553.156","Not required (Nil)","N","PHW-6410.01","D-DWG-PHW-004.2"
"PHW-TB-077","1261.832","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-077","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","236","","","Tee","","","","","","","","","","","1","each","","Tee","DN600xDN150 DIFBE SCOUR TEE","","150","2663","150","Tee; DN600XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0041","2750","2750","0","PHW","Vegetation","TREE REMOVAL","VEG_PHW041","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","BRANCHES HANGING OVER PIPE","T2W - Tree Removal TakeOff (V.1).xlsx","58","32.5","TRIM","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0042","2770","2790","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW042","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE, 1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","59","86.4","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0025","2791.911","2813.28","21.369000000000142","PHW","Trench Type","TRENCH SECTION","","4","21.3690000000001","D-DWG-PHW-004.2","D-DWG-PHW-005.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0036","2791.911","2813.28","21.369000000000142","PHW","Pipe","PIPE","PHW-PIPE-0036","","","D-DWG-PHW-004.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trenched - foreign service","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0003","2792","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0003","","","","","","BYDA","Yes","PHW","","BYDA ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","335","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0003","2793","","","PHW","Foreign Service","WATER","PHW-WA-0003","","","D-DWG-PHW-004.2","","","BYDA","Yes","PHW","","BYDA WATER ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","29","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0004","2793","","","PHW","Foreign Service","WATER","PHW-WA-0004","","","D-DWG-PHW-004.2","","","BYDA","Yes","PHW","","BYDA WATER ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-007","1265.039","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-007","","","","","","","","PHW","","Type 3","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","19","","","Bend","","","","","","","","","","16755","1","each","16755","Bend","45","DICL","600","2662","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-020","2536.539","","","PHW","Bend","HOR","PHW-BND-020","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-FN-0013","2796","","","PHW","Foreign Service","FENCE","PHW-FN-0013","","","D-DWG-PHW-004.2","","","","Yes","PHW","","FENCE CHAINWIRE","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","31","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-007","2800.969","","","PHW","Valve","AV","PHW-AV-007","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A17","","","","","","","","","","","","59372","1","each","59372","","","","","","","","","1B (OFFSET)","","","","PIPE","0","NO","","","AV TYPE 1B (OFFSET)","AV Pit Type 1A & 1B (Buried)","Offset","DN600x300","Yes","No","LHS","552.75","2.791","555.541","N/A","N","PHW-6420.03",""
"PHW-TB-008","1451.029","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-008","","","","","","","","PHW","","Type 1","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","20","","","Bend","","","","","","","","","","114663","1","each","114663","Bend","45","DICL","600","2596","50","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
