"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PHW-WA-0005","2810","","","PHW","Foreign Service","WATER","PHW-WA-0005","","","D-DWG-PHW-005.2","","","BYDA","Yes","PHW","","BYDA WATER","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","32","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0043","2810","2810","0","PHW","Vegetation","TREE REMOVAL","VEG_PHW043","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","60","41.4","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-CM-0008","2813","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0008","","","D-DWG-PHW-005.2","","","BYDA","Yes","PHW","","BYDA COMMS DN15","","","","","","","","","","","","","15","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","34","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0006","2813","","","PHW","Foreign Service","WATER","PHW-WA-0006","","","D-DWG-PHW-005.2","","","BYDA","Yes","PHW","","BYDA WATER DN450","","","","","","","","","","","","","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","33","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0026","2813.28","2846.195","32.914999999999964","PHW","Trench Type","TRENCH SECTION","","1A","32.915","D-DWG-PHW-005.2","D-DWG-PHW-005.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","31","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0037","2813.28","2846.195","32.914999999999964","PHW","Pipe","PIPE","PHW-PIPE-0037","","","D-DWG-PHW-005.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-009","1471.052","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-009","","","","","","","","PHW","","Type 1","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","21","","","Bend","","","","","","","","","","114663","1","each","114663","Bend","45","DICL","600","2613","50","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-021","2667.545","","","PHW","Bend","HOR","PHW-BND-021","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0027","2846.195","2881.928","35.73299999999972","PHW","Trench Type","TRENCH SECTION","","4","35.7329999999997","D-DWG-PHW-005.2","D-DWG-PHW-005.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","32","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0038","2846.195","2881.928","35.73299999999972","PHW","Pipe","PIPE","PHW-PIPE-0038","","","D-DWG-PHW-005.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0028","2881.928","3534.937","653.009","PHW","Trench Type","TRENCH SECTION","","1A","653.009","D-DWG-PHW-005.2","D-DWG-PHW-006.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","33","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0039","2881.928","3457.556","575.6280000000002","PHW","Pipe","PIPE","PHW-PIPE-0039","","","D-DWG-PHW-005.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0014","2923","","","PHW","Foreign Service","FENCE","PHW-FN-0014","","","D-DWG-PHW-005.2","","D-DWG-PHW-005_C","","Yes","PHW","","FENCE CHAINWIRE","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","35","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0015","2923","","","PHW","Foreign Service","FENCE","PHW-FN-0015","","","D-DWG-PHW-005.2","","D-DWG-PHW-005_C","","Yes","PHW","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","36","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0174","2930","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0174","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","203","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0175","2945.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0175","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","204","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0176","2961","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0176","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","205","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0177","2976.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0177","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","206","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0178","2988.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0178","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","207","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-EL-0004","3000","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0004","","","D-DWG-PHW-005.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","Ergon Energy","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","POWER POLE TO BE RELOCATED BY
OTHERS (ERGON) PRIOR TO CONSTRUCTION","Forreign service raw data.xlsx","37","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0179","3000.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0179","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","208","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0180","3011.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0180","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","209","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0181","3023.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0181","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","210","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0182","3035","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0182","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","211","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0183","3046.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0183","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","212","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0184","3058.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0184","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","213","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0185","3069.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0185","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","214","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0186","3081.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0186","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","215","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0187","3093","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0187","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","216","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0188","3104.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0188","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","217","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0189","3116.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0189","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","218","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0190","3127.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0190","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","219","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0191","3139.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0191","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","220","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0192","3151","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0192","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","221","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0193","3162.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0193","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","222","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0194","3174.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0194","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","223","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0195","3185.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0195","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","224","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0196","3197.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0196","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","225","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-EL-0005","3350","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0005","","","D-DWG-PHW-005.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","Ergon Energy","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","POWER POLE TO BE RELOCATED BY
OTHERS (ERGON) PRIOR TO CONSTRUCTION","Forreign service raw data.xlsx","38","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-010","1488.93","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-010","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","98","","","Bend","","","","","","","","","","13282","1","each","13282","Bend","45","DICL","375","2701","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-022","2679.259","","","PHW","Bend","HOR","PHW-BND-022","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0197","3432.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0197","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","226","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0198","3449.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0198","","","D-DWG-PHW-005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","227","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-CC-0002","3457","3489","32","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0002","","","","","","","","PHW","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0040","3457.556","3487.105","29.548999999999978","PHW","Pipe","PIPE","PHW-PIPE-0040","","","D-DWG-PHW-005.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trench minor creek crossing","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0041","3487.105","3534.937","47.83199999999988","PHW","Pipe","PIPE","PHW-PIPE-0041","","","D-DWG-PHW-005.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-011","1507.505","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-011","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","99","","","Bend","","","","","","","","","","13282","1","each","13282","Bend","45","DICL","375","2700","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0029","3534.937","3547.077","12.140000000000327","PHW","Trench Type","TRENCH SECTION","","4","12.1400000000003","D-DWG-PHW-006.2","D-DWG-PHW-006.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","34","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-100","2679.259","","","PHW","Bend","HOR","PHW-BND-100","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","D-DWG-PHW-030.1.IFC.pdf","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","D-DWG-PHW-030.1.IFC.pdf — PHW DN600 DICL PN35 Pipeline Setout Table","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0042","3534.937","3547.079","12.14200000000028","PHW","Pipe","PIPE","PHW-PIPE-0042","","","D-DWG-PHW-006.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trenched - foreign service","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0007","3537","","","PHW","Foreign Service","WATER","PHW-WA-0007","","","D-DWG-PHW-005.2","","","BYDA","Yes","PHW","","BYDA WATER DN450","","","","","","","","","","","","","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","39","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0008","3538","","","PHW","Foreign Service","WATER","PHW-WA-0008","","","D-DWG-PHW-006.2","","","BYDA","Yes","PHW","","BYDA WATER DN450","","","","","","","","","","","","","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","42","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0009","3544","","","PHW","Foreign Service","WATER","PHW-WA-0009","","","D-DWG-PHW-005.2","","","BYDA","Yes","PHW","","BYDA WATER DN450","","","","","","","","","","","","","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","40","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0009","3545","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0009","","","D-DWG-PHW-005.2","","","BYDA","Yes","PHW","","BYDA COMMS DN15","","","","","","","","","","","","","15","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","41","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0010","3545","","","PHW","Foreign Service","WATER","PHW-WA-0010","","","D-DWG-PHW-006.2","","","BYDA","Yes","PHW","","BYDA WATER DN450","","","","","","","","","","","","","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","43","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0010","3546","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0010","","","D-DWG-PHW-006.2","","","BYDA","Yes","PHW","","BYDA COMMS DN15","","","","","","","","","","","","","15","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","44","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0030","3547.077","4416.742","869.665","PHW","Trench Type","TRENCH SECTION","","1A","869.665","D-DWG-PHW-006.2","D-DWG-PHW-007.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","35","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0043","3547.079","3785","237.92099999999982","PHW","Pipe","PIPE","PHW-PIPE-0043","","","D-DWG-PHW-006.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-012","1570.993","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-012","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","100","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2695","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-023","2793.96","","","PHW","Bend","HOR","PHW-BND-023","","","D-DWG-PHW-004.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","9.9°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-SCV-004","3558","","","PHW","Valve","SCV","PHW-SCV-004","","","D-DWG-PHW-006.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A18","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","LHS","513.2","2.563","515.763","89","N","PHW-6410.01","D-DWG-PHW-006.2"
"PWG-TB-013","1630.183","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-013","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","101","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2686","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-EL-0006","3559","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0006","","","D-DWG-PHW-006.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","45","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0007","3560","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0007","","","D-DWG-PHW-006.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","46","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-008","3568.558","","","PHW","Valve","AV","PHW-AV-008","","","D-DWG-PHW-006.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A19","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","513.9","2.21","516.11","N/A","N","PHW-6420.01",""
"PHW-CM-0011","3762","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0011","","","D-DWG-PHW-006.2","","D-DWG-PHW-006_C","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","47","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0008","3762","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0008","","","D-DWG-PHW-006.2","","D-DWG-PHW-006_C","BYDA","Yes","PHW","","BYDA ELECTRICITY LV","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","48","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0044","3785","3832.98","47.98000000000002","PHW","Pipe","PIPE","PHW-PIPE-0044","","","D-DWG-PHW-006.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0045","3832.98","3859.762","26.782000000000153","PHW","Pipe","PIPE","PHW-PIPE-0045","","","D-DWG-PHW-006.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-010","1675.935","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-010","","","","","","","","PHW","","Type 8","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","22","","","Bend","","","","","","","","","","14024","1","each","14024","Bend","11.25","DICL","600","2857","50","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-024","2819.519","","","PHW","Bend","HOR","PHW-BND-024","","","D-DWG-PHW-005.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0199","3836.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0199","","","D-DWG-PHW-006","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","228","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0200","3841.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0200","","","D-DWG-PHW-006","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","229","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-078","1727.817","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-078","","","","","","","","PHW","","Type 6","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","237","","","Tee","","","","","","","","","","","1","each","","Tee","DN600xDN150 DIFBE SCOUR TEE","","150","2880","50","Tee; DN600XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-025","3354.973","","","PHW","Bend","HOR","PHW-BND-025","","","D-DWG-PHW-005.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-CM-0012","3845","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0012","","","D-DWG-PHW-006.2","","","BYDA","Yes","PHW","","BYDA COMMS DN15","","","","","","","","","","","","","15","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","49","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0011","3847","","","PHW","Foreign Service","WATER","PHW-WA-0011","","","D-DWG-PHW-006.2","","","BYDA","Yes","PHW","","BYDA WATER DN450","","","","","","","","","","","","","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0012","3855","","","PHW","Foreign Service","WATER","PHW-WA-0012","","","D-DWG-PHW-006.2","","","BYDA","Yes","PHW","","BYDA WATER DN450","","","","","","","","","","","","","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","51","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-011","1733.958","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-011","","","","","","","","PHW","","Type 10","","","","","","","","","","","","MSCL","650","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","23","","","Bend","","","","","","","","","","49509","1","each","49509","Bend","7.5","MSCL","650","2882","50","Bend; MS - 7.5°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-026","3534.937","","","PHW","Bend","HOR","PHW-BND-026","","","D-DWG-PHW-006.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","43.2°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0046","3859.762","4085","225.23799999999983","PHW","Pipe","PIPE","PHW-PIPE-0046","","","D-DWG-PHW-006.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0044","3930","3940","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW044","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","61","283","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0045","3950","3960","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW045","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","62","99","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0047","4085","4100.183","15.182999999999993","PHW","Pipe","PIPE","PHW-PIPE-0047","","","D-DWG-PHW-006.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0048","4100.183","4111.325","11.141999999999825","PHW","Pipe","PIPE","PHW-PIPE-0048","","","D-DWG-PHW-006.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0009","4102","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0009","","","D-DWG-PHW-006.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","52","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0201","4105.75","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0201","","","D-DWG-PHW-006","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","230","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0049","4111.325","4314.51","203.1850000000004","PHW","Pipe","PIPE","PHW-PIPE-0049","","","D-DWG-PHW-006.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0013","4119","","","PHW","Foreign Service","WATER","PHW-WA-0013","","","D-DWG-PHW-006.2","","","BYDA","Yes","PHW","","BYDA WATER","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","53","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0013","4178","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0013","","","D-DWG-PHW-006.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN35","","","","","","","","","","Telstra","","","35","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","54","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0010","4178","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0010","","","D-DWG-PHW-006.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","55","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-009","4268.608","","","PHW","Valve","AV","PHW-AV-009","","","D-DWG-PHW-006.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A20","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","496.75","2.013","498.763","N/A","N","PHW-6420.01",""
"PHW-TB-012","1802.818","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-012","","","","","","","","PHW","","Type 10","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","24","","","Bend","","","","","","","","","","44440","1","each","44440","Bend","11.25","DICL","600","2859","50","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-027","3549.714","","","PHW","Bend","HOR","PHW-BND-027","","","D-DWG-PHW-006.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0050","4314.51","4339.807","25.29699999999957","PHW","Pipe","PIPE","PHW-PIPE-0050","","","D-DWG-PHW-006.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0011","4317","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0011","","","D-DWG-PHW-007.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","56","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0202","4318.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0202","","","D-DWG-PHW-007","","","","","7.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","231","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0203","4327.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0203","","","D-DWG-PHW-007","","","","","7.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","232","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0204","4335.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0204","","","D-DWG-PHW-007","","","","","7.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","233","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0051","4339.807","4416.742","76.9350000000004","PHW","Pipe","PIPE","PHW-PIPE-0051","","","D-DWG-PHW-006.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-013","1870.316","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-013","","","","","","","","PHW","","Type 1","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","25","","","Bend","","","","","","","","","","114663","1","each","114663","Bend","45","DICL","600","2822","50","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
