"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PHW-BND-028","3833.98","","","PHW","Bend","HOR","PHW-BND-028","","","D-DWG-PHW-006.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-014","1878.593","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-014","","","","","","","","PHW","","Type 2","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","26","","","Bend","","","","","","","","","","99539","1","each","99539","Bend","22.5","DICL","600","2818","50","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-029","3843.886","","","PHW","Bend","VERT","PHW-BND-029","","","D-DWG-PHW-006.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0031","4416.742","4455.042","38.30000000000018","PHW","Trench Type","TRENCH SECTION","","8A","38.3000000000002","D-DWG-PHW-007.2","D-DWG-PHW-007.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","36","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0052","4416.742","4455.042","38.30000000000018","PHW","Pipe","PIPE","PHW-PIPE-0052","","","D-DWG-PHW-007.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35 + OD813 12WT MS Enveloper","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Morris Road","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PHW-RD-0003","4416.743","4455.043","38.29999999999927","PHW","Road & Rail Crossing","MINOR ROAD CROSSING","PHW-RD-0003","","38.2999999999993","","","","","","PHW","Morris Road","","Sealed","600","","","OD660x6WT MSCL Sintalock Type 2 PN35 Carrier & OD813x12WT MS Enveloper","","","","","TRC","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","10","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-CM-0014","4417","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0014","","","D-DWG-PHW-007.2","","","BYDA","Yes","PHW","","BYDA COMMS DN15 ","","","","","","","","","","","","","15","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","58","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0014","4417","","","PHW","Foreign Service","WATER","PHW-WA-0014","","","D-DWG-PHW-007.2","","","BYDA","Yes","PHW","","BYDA WATER DN450","","","","","","","","","","","","","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","57","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0015","4435","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0015","","","D-DWG-PHW-007.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN20","","","","","","","","","","Telstra","","","20","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","59","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0016","4437","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0016","","","D-DWG-PHW-007.2","","D-DWG-PHW-007_C","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","60","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-SW-0003","4448","","","PHW","Foreign Service","SEWER","PHW-SW-0003","","","D-DWG-PHW-007.2","","D-DWG-PHW-007_C","BYDA","Yes","PHW","","BYDA TRC SEWER","","","","","","","","","","Toowoomba Regional Council","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","61","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0032","4455.042","4534.979","79.9369999999999","PHW","Trench Type","TRENCH SECTION","","4","79.9369999999999","D-DWG-PHW-007.2","D-DWG-PHW-007.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","37","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0053","4455.042","4534.797","79.7549999999992","PHW","Pipe","PIPE","PHW-PIPE-0053","","","D-DWG-PHW-007.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-014","1906.136","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-014","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","102","","","Bend","","","","","","","","","","13282","1","each","13282","Bend","45","DICL","375","2654","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-SCV-005","4470","","","PHW","Valve","SCV","PHW-SCV-005","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A21","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","RHS","490.6","2.802","493.402","103","N","PHW-6410.01","D-DWG-PHW-007.2"
"PHW-BND-030","3858.762","","","PHW","Bend","HOR","PHW-BND-030","","","D-DWG-PHW-006.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0054","4534.797","4663.144","128.34700000000066","PHW","Pipe","PIPE","PHW-PIPE-0054","","","D-DWG-PHW-007.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0033","4534.979","4663.144","128.16499999999996","PHW","Trench Type","TRENCH SECTION","","1A","128.165","D-DWG-PHW-007.2","D-DWG-PHW-007.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","38","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-010","4605.264","","","PHW","Valve","AV","PHW-AV-010","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A22","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","492.7","1.988","494.688","N/A","N","PHW-6420.01",""
"PHW-TS-0205","4613.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0205","","","D-DWG-PHW-007","","","","","7.2","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","234","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0206","4629.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0206","","","D-DWG-PHW-007","","","","","7.2","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","235","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-SCV-006","4661","","","PHW","Valve","SCV","PHW-SCV-006","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A23","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","LHS","490.143","2.209","492.352","127","Y","PHW-6410.01","D-DWG-PHW-007.2"
"PHW-TB-094","2019.495","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-094","","","","","","","","PHW","","Type 12","","","","","","","","","","","","","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","253","","","Isolation Valve","","","","","","","","","","","1","each","","Isolation Valve","","","600","2804","150","Isolation valve","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-CC-0003","4663","4696","33","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0003","","","","","","","","PHW","","","","","LOOSE ROCK","A","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0034","4663.144","4695.751","32.60699999999997","PHW","Trench Type","TRENCH SECTION","","5","32.607","D-DWG-PHW-007.2","D-DWG-PHW-007.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","39","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0055","4663.144","4695.751","32.60699999999997","PHW","Pipe","PIPE","PHW-PIPE-0055","","","D-DWG-PHW-007.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-031","4304.94","","","PHW","Bend","HOR","PHW-BND-031","","","D-DWG-PHW-006.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0035","4695.751","4712.804","17.052999999999884","PHW","Trench Type","TRENCH SECTION","","2","17.0529999999999","D-DWG-PHW-007.2","D-DWG-PHW-007.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","40","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0056","4695.751","4712.804","17.052999999999884","PHW","Pipe","PIPE","PHW-PIPE-0056","","","D-DWG-PHW-007.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0036","4712.804","4758.731","45.92699999999968","PHW","Trench Type","TRENCH SECTION","","1A/1B/1C","45.9269999999997","D-DWG-PHW-007.2","D-DWG-PHW-007.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","41","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0057","4712.804","4758.731","45.92699999999968","PHW","Pipe","PIPE","PHW-PIPE-0057","","","D-DWG-PHW-007.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0037","4758.731","5731.564","972.8330000000005","PHW","Trench Type","TRENCH SECTION","","1A","972.833000000001","D-DWG-PHW-007.2","D-DWG-PHW-009.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","42","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0058","4758.731","4857.072","98.34100000000035","PHW","Pipe","PIPE","PHW-PIPE-0058","","","D-DWG-PHW-007.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0059","4857.072","4971.37","114.29799999999977","PHW","Pipe","PIPE","PHW-PIPE-0059","","","D-DWG-PHW-007.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0207","4859.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0207","","","D-DWG-PHW-007","","","","","7.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","236","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-032","4409.494","","","PHW","Bend","HOR","PHW-BND-032","","","D-DWG-PHW-006.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-015","2029.495","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-015","","","","","","","","PHW","","Type 3","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","27","","","Bend","","","","","","","","","","16755","1","each","16755","Bend","45","DICL","600","2803","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0208","4864.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0208","","","D-DWG-PHW-007","","","","","7.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","237","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0209","4869.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0209","","","D-DWG-PHW-007","","","","","7.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","238","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0210","4876.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0210","","","D-DWG-PHW-007","","","","","7.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","239","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0211","4886.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0211","","","D-DWG-PHW-007","","","","","7.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","240","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0212","4895.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0212","","","D-DWG-PHW-007","","","","","7.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","241","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0046","4900","4910","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW046","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","63","309","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0213","4905.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0213","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","242","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0214","4914.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0214","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","243","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-AV-011","4920.328","","","PHW","Valve","AV","PHW-AV-011","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A24","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","501.2","2.023","503.223","N/A","N","PHW-6420.01",""
"PHW-TS-0215","4954.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0215","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","244","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-SCV-007","4961","","","PHW","Valve","SCV","PHW-SCV-007","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A25","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","LHS","499.1","1.972","501.072","75","N","PHW-6410.01","D-DWG-PHW-007.2"
"PHW-TB-016","2036.932","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-016","","","","","","","","PHW","","Type 3","","","","","","","","","","","","MSCL","650","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","28","","","Bend","","","","","","","","","","26944","1","each","26944","Bend","47.1","MSCL","650","2801","150","Bend; MS - 47.1°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0060","4971.37","5175.571","204.20100000000002","PHW","Pipe","PIPE","PHW-PIPE-0060","","","D-DWG-PHW-007.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0061","5175.571","5323.75","148.1790000000001","PHW","Pipe","PIPE","PHW-PIPE-0061","","","D-DWG-PHW-007.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0216","5182.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0216","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","245","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0217","5195.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0217","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","246","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0218","5209.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0218","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","247","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0219","5222.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0219","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","248","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0220","5236.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0220","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","249","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0221","5249.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0221","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","250","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0222","5263.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0222","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","251","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-AV-012","5269.604","","","PHW","Valve","AV","PHW-AV-012","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A26","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","509.2","1.936","511.136","N/A","N","PHW-6420.01",""
"PHW-PIPE-0062","5323.75","5600","276.25","PHW","Pipe","PIPE","PHW-PIPE-0062","","","D-DWG-PHW-007.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-033","4413.12","","","PHW","Bend","HOR","PHW-BND-033","","","D-DWG-PHW-006.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-095","2140.173","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-095","","","","","","","","PHW","","Type 12","","","","","","","","","","","","","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","254","","","Isolation Valve","","","","","","","","","","","1","each","","Isolation Valve","","","600","2735","50","Isolation valve","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0223","5359.75","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0223","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","252","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0224","5367.35","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0224","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","253","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0225","5374.95","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0225","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","254","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0226","5382.55","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0226","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","255","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-017","2336.958","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-017","","","","","","","","PHW","","Type 2","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","29","","","Bend","","","","","","","","","","99969","1","each","99969","Bend","22.5+11.25","DICL","600","2588","50","Bend; 22.5+11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-034","4486.634","","","PHW","Bend","HOR","PHW-BND-034","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0047","5390","5410","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW047","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","64","142","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0227","5390.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0227","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","256","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0228","5401","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0228","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","257","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0229","5411.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0229","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","258","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0230","5421.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0230","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","259","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0231","5431.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0231","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","260","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0232","5442.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0232","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","261","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0233","5452.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0233","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","262","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0234","5462.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0234","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","263","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0235","5473.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0235","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","264","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0236","5483.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0236","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","265","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0237","5493.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0237","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","266","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-CM-0017","5494","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0017","","","D-DWG-PHW-008.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","62","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0018","5494","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0018","","","D-DWG-PHW-008.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","63","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-018","2500.706","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-018","","","","","","","","PHW","","Type 2","","","","","","","","","","","","MSCL","650","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","30","","","Bend","","","","","","","","","","104391","1","each","104391","Bend","38.2","MSCL","650","2489","50","Bend; MS - 38.2°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-035","4680.222","","","PHW","Bend","VERT","PHW-BND-035","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","9.5°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0238","5501.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0238","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","267","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0239","5508.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0239","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","268","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0240","5515.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0240","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","269","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0241","5522","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0241","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","270","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0242","5527.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0242","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","271","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0243","5536","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0243","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","272","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0244","5544.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0244","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","273","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0245","5552.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0245","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","274","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0246","5561.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0246","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","275","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0247","5569.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0247","","","D-DWG-PHW-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","276","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0063","5600","5731.564","131.5640000000003","PHW","Pipe","PIPE","PHW-PIPE-0063","","","D-DWG-PHW-007.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-019","2536.539","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-019","","","","","","","","PHW","","Type 6","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","31","","","Bend","","","","","","","","","","14743","1","each","14743","Bend","11.25","DICL","600","2473","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-036","4859.321","","","PHW","Bend","VERT","PHW-BND-036","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0248","5671.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0248","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","277","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0249","5682.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0249","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","278","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
