"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PHW-TS-0250","5694.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0250","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","279","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0251","5705.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0251","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","280","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0252","5717.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0252","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","281","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-015","2596.042","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-015","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","103","","","Bend","","","","","","","","","","13159","1","each","13159","Bend","11.25","DICL","375","2547","50","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-037","5356.118","","","PHW","Bend","HOR","PHW-BND-037","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0253","5723.75","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0253","","","D-DWG-PHW-009","","","","","9.2","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","282","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0025","5726.4","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0025","","","D-DWG-PHW-009","","","","","9.2","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","283","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0254","5729.05","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0254","","","D-DWG-PHW-009","","","","","9.2","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","284","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0038","5731.564","5754.45","22.885999999999513","PHW","Trench Type","TRENCH SECTION","","4","22.8859999999995","D-DWG-PHW-009.2","D-DWG-PHW-009.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","43","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0064","5731.564","5754.45","22.885999999999513","PHW","Pipe","PIPE","PHW-PIPE-0064","","","D-DWG-PHW-009.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-BS-0026","5733","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0026","","","D-DWG-PHW-009","","","","","9.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","285","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0027","5736","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0027","","","D-DWG-PHW-009","","","","","9.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","286","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0028","5739","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0028","","","D-DWG-PHW-009","","","","","9.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","287","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0029","5742","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0029","","","D-DWG-PHW-009","","","","","9.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","288","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0030","5745","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0030","","","D-DWG-PHW-009","","","","","9.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","289","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0031","5748","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0031","","","D-DWG-PHW-009","","","","","9.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","290","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0032","5751","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0032","","","D-DWG-PHW-009","","","","","9.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","291","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0033","5754","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0033","","","D-DWG-PHW-009","","","","","9.3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","292","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0039","5754.45","6114.476","360.02599999999984","PHW","Trench Type","TRENCH SECTION","","1A","360.026","D-DWG-PHW-009.2","D-DWG-PHW-009.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","44","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0065","5754.45","5897.237","142.78700000000026","PHW","Pipe","PIPE","PHW-PIPE-0065","","","D-DWG-PHW-009.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0255","5756.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0255","","","D-DWG-PHW-009","","","","","9.4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","293","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0256","5761","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0256","","","D-DWG-PHW-009","","","","","9.4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","294","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0257","5765.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0257","","","D-DWG-PHW-009","","","","","9.4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","295","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0258","5769.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0258","","","D-DWG-PHW-009","","","","","9.4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","296","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0259","5775.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0259","","","D-DWG-PHW-009","","","","","9.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","297","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0260","5783.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0260","","","D-DWG-PHW-009","","","","","9.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","298","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0261","5791.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0261","","","D-DWG-PHW-009","","","","","9.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","299","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0262","5799.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0262","","","D-DWG-PHW-009","","","","","9.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","300","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0263","5808.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0263","","","D-DWG-PHW-009","","","","","9.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","301","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0264","5816.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0264","","","D-DWG-PHW-009","","","","","9.5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","302","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-038","5386.241","","","PHW","Bend","HOR","PHW-BND-038","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-020","2667.545","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-020","","","","","","","","PHW","","Type 5","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","32","","","Bend","","","","","","","","","","14784","1","each","14784","Bend","22.5","DICL","600","2481","150","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0265","5825.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0265","","","D-DWG-PHW-009","","","","","9.6","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","303","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0266","5835.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0266","","","D-DWG-PHW-009","","","","","9.6","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","304","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0048","5840","5850","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW048","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","65","85.2","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0267","5845.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0267","","","D-DWG-PHW-009","","","","","9.6","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","305","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-039","5498.469","","","PHW","Bend","HOR","PHW-BND-039","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-021","2679.259","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-021","","","","","","","","PHW","","Type 4","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","33","","","Bend","","","","","","","","","","18443","1","each","18443","Bend","22.5+11.25","DICL","600","2485","150","Bend; 22.5+11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0268","5852.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0268","","","D-DWG-PHW-009","","","","","9.7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","306","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0269","5855.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0269","","","D-DWG-PHW-009","","","","","9.7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","307","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0034","5857.25","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0034","","","D-DWG-PHW-009","","","","","9.7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","308","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0270","5858.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0270","","","D-DWG-PHW-009","","","","","9.7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","309","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0271","5862.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0271","","","D-DWG-PHW-009","","","","","9.7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","310","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0272","5870","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0272","","","D-DWG-PHW-009","","","","","9.8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","311","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0273","5875","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0273","","","D-DWG-PHW-009","","","","","9.8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","312","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0035","5877.5","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0035","","","D-DWG-PHW-009","","","","","9.8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","313","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0274","5880","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0274","","","D-DWG-PHW-009","","","","","9.8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","314","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0275","5885","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0275","","","D-DWG-PHW-009","","","","","9.8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","315","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0276","5893.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0276","","","D-DWG-PHW-009","","","","","9,9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","316","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0066","5897.237","6114.476","217.23899999999958","PHW","Pipe","PIPE","PHW-PIPE-0066","","","D-DWG-PHW-009.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-013","5906.359","","","PHW","Valve","AV","PHW-AV-013","","","D-DWG-PHW-009.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A27","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","572.55","2.214","574.764","N/A","N","PHW-6420.01",""
"PWG-TB-016","2691.626","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-016","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","104","","","Bend","","","","","","","","","","13159","1","each","13159","Bend","11.25","DICL","375","2577","50","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0277","5914.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0277","","","D-DWG-PHW-009","","","","","9.9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","317","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0278","5952.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0278","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","318","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0279","5959.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0279","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","319","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0280","5966.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0280","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","320","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0049","5970","5990","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW049","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","66","212","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0281","5973.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0281","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","321","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0282","5980.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0282","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","322","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0283","5987.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0283","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","323","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0284","5994.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0284","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","324","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0285","6002","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0285","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","325","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0286","6009.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0286","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","326","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0287","6016.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0287","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","327","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0288","6023.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0288","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","328","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0289","6030.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0289","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","329","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0290","6037.50000000001","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0290","","","D-DWG-PHW-009","","","","","9.1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","330","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0291","6042.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0291","","","D-DWG-PHW-009","","","","","9.11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","331","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0292","6048.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0292","","","D-DWG-PHW-009","","","","","9.11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","332","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0036","6053.7","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0036","","","D-DWG-PHW-009","","","","","9.11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","333","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0293","6059.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0293","","","D-DWG-PHW-009","","","","","9.11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","334","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0294","6064.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0294","","","D-DWG-PHW-009","","","","","9.11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","335","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0037","6070.5","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0037","","","D-DWG-PHW-009","","","","","9.11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","336","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0295","6076.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0295","","","D-DWG-PHW-009","","","","","9.11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","337","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0296","6081.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0296","","","D-DWG-PHW-009","","","","","9.11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","338","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0038","6087.3","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0038","","","D-DWG-PHW-009","","","","","9.11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","339","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0297","6092.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0297","","","D-DWG-PHW-009","","","","","9.11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","340","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0298","6098.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0298","","","D-DWG-PHW-009","","","","","9.11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","341","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-079","2746.277","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-079","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","238","","","Tee","","","","","","","","","","","1","each","","Tee","DN600xDN150 DIFBE SCOUR TEE","","150","2488","150","Tee; DN600XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0299","6104","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0299","","","D-DWG-PHW-009","","","","","9.12","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","342","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0300","6111.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0300","","","D-DWG-PHW-009","","","","","9.12","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","343","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0040","6114.476","6160.84","46.36400000000049","PHW","Trench Type","TRENCH SECTION","","4","46.3640000000005","D-DWG-PHW-009.2","D-DWG-PHW-009.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","45","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0067","6114.476","6160.84","46.36400000000049","PHW","Pipe","PIPE","PHW-PIPE-0067","","","D-DWG-PHW-009.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trenched - foreign service","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-GA-0001","6125","","","PHW","Foreign Service","GAS","PHW-GA-0001","","","D-DWG-PHW-009.2","","","BYDA","Yes","PHW","","BYDA GAS DN400","","","","","","","","","","APA Group","","","400","","","","","","","","","","","","","","","","","","","","","","","","","","","LOCATION/DEPTH OF DUAL APA GAS
MAINS NOT KNOWN. CONTRACTOR TO
CONFIRM PRIOR TO CONSTRUCTION.","Forreign service raw data.xlsx","64","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-GA-0002","6141","","","PHW","Foreign Service","GAS","PHW-GA-0002","","","D-DWG-PHW-009.2","","","BYDA","Yes","PHW","","BYDA GAS DN400","","","","","","","","","","","","","400","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","65","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0301","6160.84","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0301","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","344","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0041","6160.84","6368.309","207.46900000000005","PHW","Trench Type","TRENCH SECTION","","1A","207.469","D-DWG-PHW-009.2","D-DWG-PHW-010.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","46","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0068","6160.84","6203.719","42.878999999999905","PHW","Pipe","PIPE","PHW-PIPE-0068","","","D-DWG-PHW-009.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0302","6169.24","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0302","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","345","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0303","6177.64","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0303","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","346","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-022","2793.96","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-022","","","","","","","","PHW","","Type 7","","","","","","","","","","","","MSCL","650","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","34","","","Bend","","","","","","","","","","19220","1","each","19220","Bend","9.1","MSCL","650","2476","150","Bend; MS - 9.1°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0304","6186.04","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0304","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","347","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-GA-0003","6194","","","PHW","Foreign Service","GAS","PHW-GA-0003","","","D-DWG-PHW-009.2","","","BYDA","Yes","PHW","","BYDA GAS DN400","","","","","","","","","","","","","400","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","66","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0305","6194.44","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0305","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","348","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0306","6202.84","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0306","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","349","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0069","6203.719","6225","21.28099999999995","PHW","Pipe","PIPE","PHW-PIPE-0069","","","D-DWG-PHW-009.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0307","6211.24","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0307","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","350","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0308","6219.64","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0308","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","351","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0070","6225","6260","35","PHW","Pipe","PIPE","PHW-PIPE-0070","","","D-DWG-PHW-009.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0309","6228.04","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0309","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","352","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0310","6236.44","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0310","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","353","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
