"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PHW-EL-0012","6237","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0012","","","D-DWG-PHW-009.2","","D-DWG-PHW-009_C","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","67","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0311","6244.84","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0311","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","354","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0312","6253.24","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0312","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","355","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0071","6260","6270","10","PHW","Pipe","PIPE","PHW-PIPE-0071","","","D-DWG-PHW-009.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0313","6261.64","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0313","","","D-DWG-PHW-009","","","","","9.13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","356","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0072","6270","6368.309","98.3090000000002","PHW","Pipe","PIPE","PHW-PIPE-0072","","","D-DWG-PHW-009.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0314","6270.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0314","","","D-DWG-PHW-009","","","","","9.14","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","357","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0315","6287.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0315","","","D-DWG-PHW-009","","","","","9.14","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","358","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0316","6303.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0316","","","D-DWG-PHW-010","","","","","9.14","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","359","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0317","6320.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0317","","","D-DWG-PHW-010","","","","","9.14","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","360","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0318","6337","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0318","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","361","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0319","6350.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0319","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","362","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0320","6366.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0320","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","363","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-RD-0004","6368.309","6385.309","17","PHW","Road & Rail Crossing","MINOR ROAD CROSSING","PHW-RD-0004","","17","","","","","","PHW","Ganzer Road","","Sealed","600","","","DN600 PN35 DICL RRJ","17","","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0042","6368.309","6392.653","24.34400000000005","PHW","Trench Type","TRENCH SECTION","","6","24.3440000000001","D-DWG-PHW-010.2","D-DWG-PHW-010.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","47","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0073","6368.309","6392.653","24.34400000000005","PHW","Pipe","PIPE","PHW-PIPE-0073","","","D-DWG-PHW-010.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trench Minor road crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0321","6381.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0321","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","364","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0043","6392.653","6481.011","88.35800000000017","PHW","Trench Type","TRENCH SECTION","","1A","88.3580000000002","D-DWG-PHW-010.2","D-DWG-PHW-010.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","48","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0074","6392.653","6477.516","84.86299999999937","PHW","Pipe","PIPE","PHW-PIPE-0074","","","D-DWG-PHW-010.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0322","6397.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0322","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","365","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0323","6419.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0323","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","366","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0324","6426.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0324","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","367","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0039","6429.35","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0039","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","368","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0325","6432.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0325","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","369","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0326","6452.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0326","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","370","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0327","6459.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0327","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","371","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0328","6466.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0328","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","372","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0040","6474","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0040","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","373","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0075","6477.516","6506.275","28.759000000000015","PHW","Pipe","PIPE","PHW-PIPE-0075","","","D-DWG-PHW-010.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0044","6481.011","6506.275","25.263999999999214","PHW","Trench Type","TRENCH SECTION","","4","25.2639999999992","D-DWG-PHW-010.2","D-DWG-PHW-010.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","49","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0016","6486","","","PHW","Foreign Service","FENCE","PHW-FN-0016","","","D-DWG-PHW-010.2","","","","Yes","PHW","","FENCE LINE NO POST - WIRE ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","68","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-GA-0004","6488","","","PHW","Foreign Service","GAS","PHW-GA-0004","","","D-DWG-PHW-010.2","","","PUP","Yes","PHW","","PUP GAS DN250","","","","","","","","","","APA Group","","","250","","","","","","","","","","","","","","","","","","","","","","","","","","","LOCATION/DEPTH OF DUAL APA GAS
MAINS NOT KNOWN. CONTRACTOR TO
CONFIRM PRIOR TO CONSTRUCTION.","Forreign service raw data.xlsx","69","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-GA-0005","6494","","","PHW","Foreign Service","GAS","PHW-GA-0005","","","D-DWG-PHW-010.2","","","PUP","Yes","PHW","","PUP GAS DN400","","","","","","","","","","APA Group","","","400","","","","","","","","","","","","","","","","","","","","","","","","","","","LOCATION/DEPTH OF DUAL APA GAS
MAINS NOT KNOWN. CONTRACTOR TO
CONFIRM PRIOR TO CONSTRUCTION.","Forreign service raw data.xlsx","70","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0045","6506.275","6772.73","266.4549999999999","PHW","Trench Type","TRENCH SECTION","","1A","266.455","D-DWG-PHW-010.2","D-DWG-PHW-010.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0076","6506.275","6772.73","266.4549999999999","PHW","Pipe","PIPE","PHW-PIPE-0076","","","D-DWG-PHW-010.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0329","6525.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0329","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","374","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0330","6545.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0330","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","375","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0331","6564.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0331","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","376","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-AV-014","6573.061","","","PHW","Valve","AV","PHW-AV-014","","","D-DWG-PHW-010.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A28","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","515","2.108","517.108","N/A","N","PHW-6420.01",""
"PHW-VG-0050","6620","6630","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW050","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","67","27","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0046","6772.73","6792.875","20.145000000000437","PHW","Trench Type","TRENCH SECTION","","5","20.1450000000004","D-DWG-PHW-010.2","D-DWG-PHW-010.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","51","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0077","6772.73","6792.875","20.145000000000437","PHW","Pipe","PIPE","PHW-PIPE-0077","","","D-DWG-PHW-010.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trench minor creek crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-CC-0004","6773","6793","20","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0004","","","","","","","","PHW","","","","","LOOSE ROCK","A","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","6","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-040","5641.654","","","PHW","Bend","HOR","PHW-BND-040","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0047","6792.875","6886.695","93.81999999999971","PHW","Trench Type","TRENCH SECTION","","1A","93.8199999999997","D-DWG-PHW-010.2","D-DWG-PHW-010.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","52","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0078","6792.875","6886.695","93.81999999999971","PHW","Pipe","PIPE","PHW-PIPE-0078","","","D-DWG-PHW-010.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-023","2802.89","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-023","","","","","","","","PHW","","Type 4","","","","","","","","","","","","MSCL","650","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","35","","","Bend","","","","","","","","","","20678","1","each","20678","Bend","30","MSCL","650","2474","150","Bend; MS - 30°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-SCV-008","6797","","","PHW","Valve","SCV","PHW-SCV-008","","","D-DWG-PHW-010.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A29","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","LHS","503.337","2.078","505.415","76","Y","PHW-6410.01","D-DWG-PHW-010.2"
"PHW-TT-0048","6886.695","6934.724","48.02900000000045","PHW","Trench Type","TRENCH SECTION","","5","48.0290000000005","D-DWG-PHW-010.2","D-DWG-PHW-010.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","53","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0079","6886.695","6934.724","48.02900000000045","PHW","Pipe","PIPE","PHW-PIPE-0079","","","D-DWG-PHW-010.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-CC-0005","6887","6935","48","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0005","","","","","","","","PHW","","","","","LOOSE ROCK","A","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-AV-015","6886.695","","","PHW","Valve","AV","PHW-AV-015","","","D-DWG-PHW-010.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A30","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","504.32","2.627","506.947","N/A","N","PHW-6420.01",""
"PHW-TT-0049","6934.724","6980.09","45.365999999999985","PHW","Trench Type","TRENCH SECTION","","1A","45.366","D-DWG-PHW-010.2","D-DWG-PHW-010.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","54","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0080","6934.724","6980.09","45.365999999999985","PHW","Pipe","PIPE","PHW-PIPE-0080","","","D-DWG-PHW-010.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0332","6937.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0332","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","377","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0333","6947.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0333","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","378","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0334","6956.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0334","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","379","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0335","6965.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0335","","","D-DWG-PHW-010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","380","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-RD-0005","6980.09","7035.325","55.23499999999967","PHW","Road & Rail Crossing","MAJOR ROAD CROSSING","PHW-RD-0005","","55.2349999999997","","","","","","PHW","Gowrie Junction road","","Sealed","600","","","OD660x6WT MSCL Sintalock Type 2 PN35 Carrier & OD813x12WT MS Enveloper","","","","","TRC","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","12","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0050","6980.09","7035.325","55.23499999999967","PHW","Trench Type","TRENCH SECTION","","8A","55.2349999999997","D-DWG-PHW-010.2","D-DWG-PHW-011.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","55","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0081","6980.09","7035.325","55.23499999999967","PHW","Pipe","PIPE","PHW-PIPE-0081","","","D-DWG-PHW-010.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35 + OD813 12WT MS Enveloper","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Gowrie Junction road","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0017","6993","","","PHW","Foreign Service","FENCE","PHW-FN-0017","","","D-DWG-PHW-010.2","","","","Yes","PHW","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","71","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0018","6993","","","PHW","Foreign Service","FENCE","PHW-FN-0018","","","D-DWG-PHW-010.2","","","","Yes","PHW","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","72","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0019","6995","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0019","","","D-DWG-PHW-010.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","73","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0020","6996","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0020","","","D-DWG-PHW-010.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","74","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0021","6996","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0021","","","D-DWG-PHW-010.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","75","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0022","6997","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0022","","","D-DWG-PHW-010.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","76","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0023","6998","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0023","","","D-DWG-PHW-010.2","","","BYDA","Yes","PHW","","BYDA NEXTGEN","","","","","","","","","","Nextgen","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","77","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0024","7021","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0024","","","D-DWG-PHW-011.2","","D-DWG-PHW-011_C","BYDA","Yes","PHW","","BYDA NBN COMMS","","","","","","","","","","NBN Co","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","78","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0025","7021","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0025","","","D-DWG-PHW-011.2","","D-DWG-PHW-011_C","BYDA","Yes","PHW","","BYDA NBN COMMS","","","","","","","","","","NBN Co","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","79","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0015","7030","","","PHW","Foreign Service","WATER","PHW-WA-0015","","","D-DWG-PHW-011.2","","D-DWG-PHW-011_C","BYDA","Yes","PHW","","BYDA TRC WATER","","","","","","","","","","Toowoomba Regional Council","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","80","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0013","7032","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0013","","","D-DWG-PHW-011.2","","D-DWG-PHW-011_C","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","81","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0026","7033","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0026","","","D-DWG-PHW-011.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","82","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0051","7035.325","7046.827","11.502000000000407","PHW","Trench Type","TRENCH SECTION","","4","11.5020000000004","D-DWG-PHW-011.2","D-DWG-PHW-011.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","56","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0082","7035.325","7046.827","11.502000000000407","PHW","Pipe","PIPE","PHW-PIPE-0082","","","D-DWG-PHW-011.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0052","7046.827","7819.18","772.3530000000001","PHW","Trench Type","TRENCH SECTION","","1A","772.353","D-DWG-PHW-011.2","D-DWG-PHW-012.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","57","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0083","7046.827","7328.079","281.2519999999995","PHW","Pipe","PIPE","PHW-PIPE-0083","","","D-DWG-PHW-011.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0084","7328.079","7338.213","10.134000000000015","PHW","Pipe","PIPE","PHW-PIPE-0084","","","D-DWG-PHW-011.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-IV-004","7335.153","","","PHW","Valve","IV","PHW-IV-004","","","D-DWG-PHW-011.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A31","","","","","","","","","","","","368769","1","each","368769","","","","","","","","","SPECIAL (AV TYPE 1B)","","","","PIPE","0","NO","","","IV SPECIAL (AV TYPE 1B)","IV Pit","Special","OD660x168","Yes","No","LHS","519.8","2.232","522.032","IV Special plate - bore per datasheet, TBC","N","PHW-6320.04",""
"PHW-TB-024","2819.519","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-024","","","","","","","","PHW","","Type 5","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","36","","","Bend","","","","","","","","","","14784","1","each","14784","Bend","22.5","DICL","600","2479","150","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0085","7338.213","7795.276","457.0630000000001","PHW","Pipe","PIPE","PHW-PIPE-0085","","","D-DWG-PHW-011.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0014","7481","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0014","","","D-DWG-PHW-011.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","83","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-016","7776.849","","","PHW","Valve","AV","PHW-AV-016","","","D-DWG-PHW-011.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A32","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","514.612","1.963","516.575","N/A","N","PHW-6420.01",""
"PWG-TB-017","2916.826","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-017","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","105","","","Bend","","","","","","","","","","12690","1","each","12690","Bend","22.5","DICL","375","2623","150","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-041","5719.91","","","PHW","Bend","VERT","PHW-BND-041","","","D-DWG-PHW-007.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0086","7795.276","7845","49.72400000000016","PHW","Pipe","PIPE","PHW-PIPE-0086","","","D-DWG-PHW-011.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-RD-0006","7811.422","7833.422","22","PHW","Road & Rail Crossing","MINOR ROAD CROSSING","PHW-RD-0006","","22","","","","","","PHW","Holmes Road","","Unsealed","600","","","DN600 PN35 DICL RRJ","","22","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0053","7819.18","7833.422","14.24199999999928","PHW","Trench Type","TRENCH SECTION","","7","14.2419999999993","D-DWG-PHW-012.2","D-DWG-PHW-012.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","58","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0054","7833.422","8192.409","358.9870000000001","PHW","Trench Type","TRENCH SECTION","","1A","358.987","D-DWG-PHW-012.2","D-DWG-PHW-012.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","59","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0336","7839.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0336","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","381","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0087","7845","7882.79","37.789999999999964","PHW","Pipe","PIPE","PHW-PIPE-0087","","","D-DWG-PHW-012.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0337","7851.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0337","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","382","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-CM-0027","7860","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0027","","","D-DWG-PHW-012.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN50","","","","","","","","","","Telstra","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","84","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0338","7864.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0338","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","383","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-EL-0015","7867","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0015","","","D-DWG-PHW-012.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","85","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0339","7876.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0339","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","384","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-WA-0016","7882","","","PHW","Foreign Service","WATER","PHW-WA-0016","","","D-DWG-PHW-012.2","","","BYDA","Yes","PHW","","BYDA TRC WATER DN 375","","","","","","","","","","Toowoomba Regional Council","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","LOCATION/DEPTH OF WATER SERVICE NOT KNOWN. CONTRACTOR TO CONFIRM PRIOR TO CONSTRUCTION","Forreign service raw data.xlsx","86","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0088","7882.79","7972.409","89.61899999999969","PHW","Pipe","PIPE","PHW-PIPE-0088","","","D-DWG-PHW-012.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0028","7903","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0028","","","D-DWG-PHW-012.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS ","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","87","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
