"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PHW-TB-025","3354.973","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-025","","","","","","","","PHW","","Type 6","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","37","","","Bend","","","","","","","","","","14743","1","each","14743","Bend","11.25","DICL","600","2800","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0340","7937.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0340","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","385","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0341","7948.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0341","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","386","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0342","7959.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0342","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","387","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0343","7970.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0343","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","388","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0089","7972.409","8192.409","220","PHW","Pipe","PIPE","PHW-PIPE-0089","","","D-DWG-PHW-012.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-CC-0006","8187","8212","25","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0006","","","","","","","","PHW","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0344","8192.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0344","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","389","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0055","8192.409","8250.538","58.129000000000815","PHW","Trench Type","TRENCH SECTION","","1B/1C","58.1290000000008","D-DWG-PHW-012.2","D-DWG-PHW-012.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","60","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0090","8192.409","8250.538","58.129000000000815","PHW","Pipe","PIPE","PHW-PIPE-0090","","","D-DWG-PHW-012.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trench minor creek crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-026","3534.937","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-026","","","","","","","","PHW","","Type 3","","","","","","","","","","","","MSCL","650","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","38","","","Bend","","","","","","","","","","26944","1","each","26944","Bend","43.2","MSCL","650","2859","150","Bend; MS - 43.2°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-SCV-009","8198","","","PHW","Valve","SCV","PHW-SCV-009","","","D-DWG-PHW-012.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A33","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","RHS","494","2.228","496.228","99","Y","PHW-6410.01","D-DWG-PHW-012.2"
"PHW-TS-0345","8210","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0345","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","390","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0056","8250.538","9069.736","819.1980000000003","PHW","Trench Type","TRENCH SECTION","","1A","819.198","D-DWG-PHW-012.2","D-DWG-PHW-013.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","61","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0091","8250.538","8375.652","125.11399999999958","PHW","Pipe","PIPE","PHW-PIPE-0091","","","D-DWG-PHW-012.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0346","8285.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0346","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","391","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0347","8296.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0347","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","392","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0348","8307.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0348","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","393","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0051","8310","8320","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW051","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","68","188","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0349","8317.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0349","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","394","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0350","8328.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0350","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","395","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0351","8338.9","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0351","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","396","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-042","5823.56","","","PHW","Bend","HOR","PHW-BND-042","","","D-DWG-PHW-009.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-027","3549.714","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-027","","","","","","","","PHW","","Type 4","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","39","","","Bend","","","","","","","","","","16211","1","each","16211","Bend","45","DICL","600","2862","240","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0352","8349.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0352","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","397","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0052","8350","8360","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW052","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","69","54.8","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-080","3558.423","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-080","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","239","","","Tee","","","","","","","","","","","1","each","","Tee","DN600xDN150 DIFBE SCOUR TEE","","150","2854","240","Tee; DN600XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0353","8360.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0353","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","398","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0354","8370.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0354","","","D-DWG-PHW-012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","399","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0092","8375.652","8857.962","482.3099999999995","PHW","Pipe","PIPE","PHW-PIPE-0092","","","D-DWG-PHW-012.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0053","8460","8470","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW053","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","70","56","TRIM","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-028","3833.98","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-028","","","","","","","","PHW","","Type 5","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","40","","","Bend","","","","","","","","","","14784","1","each","14784","Bend","22.5","DICL","600","2922","240","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-043","5849.629","","","PHW","Bend","VERT","PHW-BND-043","","","D-DWG-PHW-009.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-101","5909.993","","","PHW","Bend","HOR","PHW-BND-101","","","D-DWG-PHW-009.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","D-DWG-PHW-031.1.IFC.pdf","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","D-DWG-PHW-031.1.IFC.pdf — PHW DN600 DICL PN35 Pipeline Setout Table","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-029","3843.886","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-029","","","","","","","","PHW","","Type 9","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","41","","","Bend","","","","","","","","","","14347","1","each","14347","Bend","11.25","DICL","600","2933","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-095","6101.187","","","PHW","Bend","HOR","PHW-BND-095","","","D-DWG-PHW-009.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","User instruction 03 Sep 2026","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-AV-017","8772.417","","","PHW","Valve","AV","PHW-AV-017","","","D-DWG-PHW-012.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A34","","","","","","","","","","","","46057","1","each","46057","","","","","","","","","2","","","","PIPE","0","NO","","","AV TYPE 2","AV Type 2 (Above Ground)","Above ground","DN600x300","Yes","No","N/A","514.01","2.088","516.098","N/A","N","PHW-6420.02",""
"PHW-PIPE-0093","8857.962","9053.682","195.72000000000116","PHW","Pipe","PIPE","PHW-PIPE-0093","","","D-DWG-PHW-012.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0054","8950","8960","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW054","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","71","88.8","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0055","8970","8980","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW055","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","72","5","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0094","9053.682","9069.736","16.054000000000087","PHW","Pipe","PIPE","PHW-PIPE-0094","","","D-DWG-PHW-012.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-044","6786.183","","","PHW","Bend","VERT","PHW-BND-044","","","D-DWG-PHW-010.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","19.1°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-030","3858.762","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-030","","","","","","","","PHW","","Type 5","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","42","","","Bend","","","","","","","","","","14784","1","each","14784","Bend","22.5","DICL","600","2935","240","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0355","9059.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0355","","","D-DWG-PHW-013","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","400","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0356","9067.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0356","","","D-DWG-PHW-013","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","401","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0057","9069.736","9078.356","8.619999999998981","PHW","Trench Type","TRENCH SECTION","","4","8.61999999999898","D-DWG-PHW-013.2","D-DWG-PHW-013.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","62","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0095","9069.736","9078.356","8.619999999998981","PHW","Pipe","PIPE","PHW-PIPE-0095","","","D-DWG-PHW-013.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0357","9075.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0357","","","D-DWG-PHW-013","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","402","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0058","9078.356","9087.51","9.154000000000451","PHW","Trench Type","TRENCH SECTION","","1A","9.15400000000045","D-DWG-PHW-013.2","D-DWG-PHW-013.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","63","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0096","9078.356","9087.51","9.154000000000451","PHW","Pipe","PIPE","PHW-PIPE-0096","","","D-DWG-PHW-013.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0059","9087.51","9105.7","18.19000000000051","PHW","Trench Type","TRENCH SECTION","","4","18.1900000000005","D-DWG-PHW-013.2","D-DWG-PHW-014.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","64","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0097","9087.51","9105.7","18.19000000000051","PHW","Pipe","PIPE","PHW-PIPE-0097","","","D-DWG-PHW-013.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0060","9105.7","9330.84","225.13999999999942","PHW","Trench Type","TRENCH SECTION","","1A","225.139999999999","D-DWG-PHW-014.2","D-DWG-PHW-014.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","65","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0098","9105.7","9330.884","225.1839999999993","PHW","Pipe","PIPE","PHW-PIPE-0098","","","D-DWG-PHW-014.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0358","9126.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0358","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","403","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0359","9138.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0359","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","404","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0056","9140","9150","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW056","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","73","164","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-045","7780.848","","","PHW","Bend","HOR","PHW-BND-045","","","D-DWG-PHW-011.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-018","4005.999","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-018","","","","","","","","PWG","","Type 9","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","106","","","Bend","","","","","","","","","","12764","1","each","12764","Bend","11.25","DICL","375","2668","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0360","9150.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0360","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","405","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0361","9162","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0361","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","406","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0362","9173.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0362","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","407","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0363","9185.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0363","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","408","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0364","9197.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0364","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","409","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0365","9209.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0365","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","410","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0057","9220","9230","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW057","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","3 SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","74","40","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0366","9221","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0366","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","411","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0367","9232.79999999999","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0367","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","412","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0368","9244.59999999999","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0368","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","413","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0369","9256.39999999999","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0369","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","414","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-CC-0007","9258","9438","180","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0007","","","","","","","","PHW","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0061","9330.84","9333.706","2.8659999999999854","PHW","Trench Type","TRENCH SECTION","","2","2.86599999999999","D-DWG-PHW-014.2","D-DWG-PHW-014.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","66","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0099","9330.884","9333.706","2.8220000000001164","PHW","Pipe","PIPE","PHW-PIPE-0099","","","D-DWG-PHW-014.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trench minor creek crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0062","9333.706","9341.679","7.972999999999956","PHW","Trench Type","TRENCH SECTION","","1A/1B/1C","7.97299999999996","D-DWG-PHW-014.2","D-DWG-PHW-014.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","67","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0100","9333.706","9341.679","7.972999999999956","PHW","Pipe","PIPE","PHW-PIPE-0100","","","D-DWG-PHW-014.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trench minor creek crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0063","9341.679","9431.212","89.53299999999945","PHW","Trench Type","TRENCH SECTION","","1A","89.5329999999995","D-DWG-PHW-014.2","D-DWG-PHW-014.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","68","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0101","9341.679","9431.212","89.53299999999945","PHW","Pipe","PIPE","PHW-PIPE-0101","","","D-DWG-PHW-014.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-SCV-010","9409.852","","","PHW","Valve","SCV","PHW-SCV-010","","","D-DWG-PHW-014.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A35","","","","","","","","","","","","77375","1","each","77375","","","","","","","","","2","","","","PIPE","0","NO","","","SCV TYPE 2","SCV Type 2 (Above Ground)","Above ground","DN600x150","No","SCV TYPE 2","RHS","493","1.978","494.978","105","TBC","PHW-6410.03","D-DWG-PHW-014.2"
"PWG-TB-126","4040.672","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-126","","","","","","","","PWG","","Type 12","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","227","","","Isolation Valve","","","","","","","","","","","1","each","","Isolation Valve","","","375","2788","200","Isolation valve","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-031","4304.94","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-031","","","","","","","","PHW","","Type 6","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","43","","","Bend","","","","","","","","","","14743","1","each","14743","Bend","11.25","DICL","600","3029","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0064","9431.212","9437.047","5.835000000000946","PHW","Trench Type","TRENCH SECTION","","2","5.83500000000095","D-DWG-PHW-014.2","D-DWG-PHW-014.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","69","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0102","9431.212","9437.047","5.835000000000946","PHW","Pipe","PIPE","PHW-PIPE-0102","","","D-DWG-PHW-014.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trench minor creek crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0065","9437.047","9446.253","9.206000000000131","PHW","Trench Type","TRENCH SECTION","","1A/1B/1C","9.20600000000013","D-DWG-PHW-014.2","D-DWG-PHW-014.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","70","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0103","9437.047","9446.253","9.206000000000131","PHW","Pipe","PIPE","PHW-PIPE-0103","","","D-DWG-PHW-014.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trench minor creek crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0370","9441.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0370","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","415","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0066","9446.253","10080.68","634.4269999999997","PHW","Trench Type","TRENCH SECTION","","1A","634.427","D-DWG-PHW-014.2","D-DWG-PHW-015.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","71","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0104","9446.253","9510.598","64.34499999999935","PHW","Pipe","PIPE","PHW-PIPE-0104","","","D-DWG-PHW-014.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0371","9452","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0371","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","416","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0058","9460","9470","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW058","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","75","48","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0372","9462.8","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0372","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","417","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0373","9473.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0373","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","418","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-CM-0029","9476","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0029","","","D-DWG-PHW-014.2","","","BYDA","Yes","PHW","","BYDA COMMS DN50","","","","","","","","","","","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","88","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0374","9484.4","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0374","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","419","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0375","9495.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0375","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","420","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0376","9506","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0376","","","D-DWG-PHW-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","421","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0105","9510.598","9698.209","187.6110000000008","PHW","Pipe","PIPE","PHW-PIPE-0105","","","D-DWG-PHW-014.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0059","9590","9600","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW059","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","76","29","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-102","7936.403","","","PHW","Bend","HOR","PHW-BND-102","","","D-DWG-PHW-012.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","D-DWG-PHW-032.1.IFC.pdf","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","D-DWG-PHW-032.1.IFC.pdf — PHW DN600 DICL PN35 Pipeline Setout Table","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-AV-018","9658.34","","","PHW","Valve","AV","PHW-AV-018","","","D-DWG-PHW-014.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A36","","","","","","","","","","","","46057","1","each","46057","","","","","","","","","2","","","","PIPE","0","NO","","","AV TYPE 2","AV Type 2 (Above Ground)","Above ground","DN600x300","Yes","No","N/A","504.4","2.078","506.478","N/A","N","PHW-6420.02",""
