"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PHW-TB-040","5823.561","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-040","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","52","","","Bend","","","","","","","","","","14150","1","each","14150","Bend","11.25","DICL","600","2381","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-SCV-012","11396.643","","","PHW","Valve","SCV","PHW-SCV-012","","","D-DWG-PHW-017.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A42","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","RHS","494.443","2.404","496.847","113","Y","PHW-6410.01","D-DWG-PHW-017.2"
"PHW-RD-0010","11427.142","11509.11","81.96800000000076","PHW","Road & Rail Crossing","MAJOR ROAD CROSSING","PHW-RD-0010","","81.9680000000008","","","","","","PHW","Second Range Crossing","","Sealed","600","","","OD660x6WT MSCL Sintalock Type 2 PN35 Carrier & OD813x12WT MS Enveloper","","","","","TMR","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","17","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0078","11427.143","11509.11","81.96700000000055","PHW","Trench Type","TRENCH SECTION","","8A","81.9670000000006","D-DWG-PHW-017.2","D-DWG-PHW-017.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","83","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0129","11427.143","11509.11","81.96700000000055","PHW","Pipe","PIPE","PHW-PIPE-0129","","","D-DWG-PHW-017.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35 + OD813 12WT MS Enveloper","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","A39 - Major Highway","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0079","11509.11","11589.46","80.34999999999854","PHW","Trench Type","TRENCH SECTION","","5","80.3499999999985","D-DWG-PHW-017.2","D-DWG-PHW-017.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","84","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0130","11509.11","11561.518","52.40799999999945","PHW","Pipe","PIPE","PHW-PIPE-0130","","","D-DWG-PHW-017.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trenched Major creek crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-055","9979.181","","","PHW","Bend","VERT","PHW-BND-055","","","D-DWG-PHW-014.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-056","9984.731","","","PHW","Bend","HOR","PHW-BND-056","","","D-DWG-PHW-014.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-CC-0010","11532","11589","57","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0010","","","","","","","","PHW","DRY CREEK","","","","LOOSE ROCK","C","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","12","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-AV-022","11531.556","","","PHW","Valve","AV","PHW-AV-022","","","D-DWG-PHW-017.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A43","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","495.25","2.046","497.296","N/A","Y","PHW-6420.01",""
"PHW-PIPE-0131","11561.518","11589.46","27.941999999999098","PHW","Pipe","PIPE","PHW-PIPE-0131","","","D-DWG-PHW-017.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-057","10177.634","","","PHW","Bend","HOR","PHW-BND-057","","","D-DWG-PHW-015.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-058","10319.973","","","PHW","Bend","HOR","PHW-BND-058","","","D-DWG-PHW-015.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0386","11581","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0386","","","D-DWG-PHW-017","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","431","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0387","11584.3","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0387","","","D-DWG-PHW-017","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","432","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0388","11587.6","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0388","","","D-DWG-PHW-017","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","433","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-041","5851.91","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-041","","","","","","","","PHW","","Type 9","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","53","","","Bend","","","","","","","","","","14347","1","each","14347","Bend","11.25","DICL","600","2360","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0080","11589.46","11596.46","7","PHW","Trench Type","TRENCH SECTION","","1A","7","D-DWG-PHW-017.2","D-DWG-PHW-017.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","85","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-059","10337.161","","","PHW","Bend","HOR","PHW-BND-059","","","D-DWG-PHW-015.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0132","11589.46","11596.46","7","PHW","Pipe","PIPE","PHW-PIPE-0132","","","D-DWG-PHW-017.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-023","11592.46","","","PHW","Valve","AV","PHW-AV-023","","","D-DWG-PHW-017.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A44","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","493.145","2.068","495.213","N/A","Y","PHW-6420.01",""
"PHW-SCV-013","11596","","","PHW","Valve","SCV","PHW-SCV-013","","","D-DWG-PHW-017.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A45","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","LHS","494.2","2.004","496.204","90","N","PHW-6410.01","D-DWG-PHW-017.2"
"PHW-TT-0081","11596.46","11750.532","154.07200000000012","PHW","Trench Type","TRENCH SECTION","","5","154.072","D-DWG-PHW-017.2","D-DWG-PHW-017.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","86","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-042","5909.993","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-042","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","54","","","Bend","","","","","","","","","","14150","1","each","14150","Bend","11.25","DICL","600","2280","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0133","11596.46","11750.532","154.07200000000012","PHW","Pipe","PIPE","PHW-PIPE-0133","","","D-DWG-PHW-017.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-060","10378.599","","","PHW","Bend","HOR","PHW-BND-060","","","D-DWG-PHW-015.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-CC-0011","11735","11765","30","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0011","","","","","","","","PHW","DRY CREEK ARM","","","","LOOSE ROCK","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-FN-0019","11735","","","PHW","Foreign Service","FENCE","PHW-FN-0019","","","D-DWG-PHW-017.2","","","","Yes","PHW","","FENCE LINE NO POST  - WIRES ONLY ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","105","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0082","11750.532","12441.199","690.6670000000013","PHW","Trench Type","TRENCH SECTION","","1A","690.667000000001","D-DWG-PHW-017.2","D-DWG-PHW-018.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","87","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0134","11750.532","12441.199","690.6670000000013","PHW","Pipe","PIPE","PHW-PIPE-0134","","","D-DWG-PHW-017.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-024","12357.925","","","PHW","Valve","AV","PHW-AV-024","","","D-DWG-PHW-017.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A46","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","504.75","1.929","506.679","N/A","N","PHW-6420.01",""
"PHW-TT-0083","12441.199","12457.644","16.44499999999971","PHW","Trench Type","TRENCH SECTION","","4","16.4449999999997","D-DWG-PHW-018.2","D-DWG-PHW-018.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","88","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0135","12441.199","12457.644","16.44499999999971","PHW","Pipe","PIPE","PHW-PIPE-0135","","","D-DWG-PHW-018.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trench minor road Crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0035","12452","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0035","","","D-DWG-PHW-018.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN100","","","","","","","","","","Telstra","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","106","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0084","12457.644","12471.05","13.40599999999904","PHW","Trench Type","TRENCH SECTION","","7","13.405999999999","D-DWG-PHW-018.2","D-DWG-PHW-018.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","89","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0136","12457.644","12471.05","13.40599999999904","PHW","Pipe","PIPE","PHW-PIPE-0136","","","D-DWG-PHW-018.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-RD-0011","12461","12469","8","PHW","Road & Rail Crossing","MINOR ROAD CROSSING","PHW-RD-0011","","8","","","","","","PHW","Carrington Road","","Unsealed","600","","","DN600 PN35 DICL RRJ","","8","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","18","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0389","12461","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0389","","","D-DWG-PHW-018","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","434","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0390","12468","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0390","","","D-DWG-PHW-018","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","435","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-CM-0036","12470","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0036","","","D-DWG-PHW-018.2","","","BYDA","Yes","PHW","","BYDA COMMS DN100","","","","","","","","","","","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","109","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0020","12470","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0020","","","D-DWG-PHW-018.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","107","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0021","12470","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0021","","","D-DWG-PHW-018.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","108","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0085","12471.05","13274.77","803.7200000000012","PHW","Trench Type","TRENCH SECTION","","1A","803.720000000001","D-DWG-PHW-018.2","D-DWG-PHW-019.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","90","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0137","12471.05","12561.518","90.46800000000076","PHW","Pipe","PIPE","PHW-PIPE-0137","","","D-DWG-PHW-018.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0022","12507","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0022","","","D-DWG-PHW-018.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","110","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0037","12528","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0037","","","D-DWG-PHW-018.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN100","","","","","","","","","","Telstra","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","111","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0138","12561.518","12641.845","80.32699999999932","PHW","Pipe","PIPE","PHW-PIPE-0138","","","D-DWG-PHW-018.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0139","12641.845","12651.518","9.673000000000684","PHW","Pipe","PIPE","PHW-PIPE-0139","","","D-DWG-PHW-018.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0391","12646.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0391","","","D-DWG-PHW-019","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","436","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0140","12651.518","13230.192","578.6739999999991","PHW","Pipe","PIPE","PHW-PIPE-0140","","","D-DWG-PHW-018.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-025","12850.787","","","PHW","Valve","AV","PHW-AV-025","","","D-DWG-PHW-018.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A47","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","521.15","1.969","523.119","N/A","N","PHW-6420.01",""
"PHW-EL-0023","12915","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0023","","","D-DWG-PHW-019.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","112","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0038","12969","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0038","","","D-DWG-PHW-019.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","113","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0024","13024","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0024","","","D-DWG-PHW-019.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","114","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-043","6101.187","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-043","","","","","","","","PHW","","Type 5","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","55","","","Bend","","","","","","","","","","14784","1","each","14784","Bend","22.5","DICL","600","2498","150","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-SCV-014","13126","","","PHW","Valve","SCV","PHW-SCV-014","","","D-DWG-PHW-018.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A48","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","LHS","531.506","2.137","533.643","122","N","PHW-6410.01","D-DWG-PHW-018.2"
"PHW-TB-044","6181.401","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-044","","","","","","","","PHW","","Type 7","","","","","","","","","","","","MSCL","650","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","56","","","Bend","","","","","","","","","","19220","1","each","19220","Bend","7.7","MSCL","650","2567","150","Bend; MS - 7.7°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-061","10459.506","","","PHW","Bend","HOR","PHW-BND-061","","","D-DWG-PHW-015.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","600","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0141","13230.192","13253","22.808000000000902","PHW","Pipe","PIPE","PHW-PIPE-0141","","","D-DWG-PHW-018.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0017","13236","","","PHW","Foreign Service","WATER","PHW-WA-0017","","","D-DWG-PHW-019.2","","","BYDA","Yes","PHW","","BYDA TRC WATER DN300","","","","","","","","","","Toowoomba Regional Council","","","300","","","","","","","","","","","","","","","","","","","","","","","","","","","LOCATION/DEPTH OF WATER SERVICE NOT KNOWN.CONTRACTOR TO CONFIRM PRIOR TO CONSTRUCTION","Forreign service raw data.xlsx","115","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-084","6796.976","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-084","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","243","","","Tee","","","","","","","","","","","1","each","","Tee","DN600xDN150 DIFBE SCOUR TEE","","150","2958","200","Tee; DN600XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-062","10581.354","","","PHW","Bend","HOR","PHW-BND-062","","","D-DWG-PHW-016.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","37.1°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0392","13242.2","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0392","","","D-DWG-PHW-019","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","437","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-EL-0025","13243","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0025","","","D-DWG-PHW-019.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","116","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0393","13249.7","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0393","","","D-DWG-PHW-019","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","438","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0142","13253","13265","12","PHW","Pipe","PIPE","PHW-PIPE-0142","","","D-DWG-PHW-018.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0143","13265","13274.77","9.770000000000437","PHW","Pipe","PIPE","PHW-PIPE-0143","","","D-DWG-PHW-018.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-RD-0012","13274.77","13346.373","71.60299999999916","PHW","Road & Rail Crossing","MAJOR ROAD CROSSING","PHW-RD-0012","","71.6029999999992","","","","","","PHW","Toowoomba Cecil Plains Road","","Sealed","600","","","OD660x6WT MSCL Sintalock Type 2 PN35 Carrier & OD813x12WT MS Enveloper","","","","","TMR","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","19","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0086","13274.77","13346.374","71.60399999999936","PHW","Trench Type","TRENCH SECTION","","8A","71.6039999999994","D-DWG-PHW-019.2","D-DWG-PHW-020.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","91","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0144","13274.77","13346.374","71.60399999999936","PHW","Pipe","PIPE","PHW-PIPE-0144","","","D-DWG-PHW-019.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35 + OD813 12WT MS Enveloper","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Toowoomba Cecil Plains road","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0039","13275","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0039","","","D-DWG-PHW-019.2","","","PUP","Yes","PHW","","PUP COMMS DN100","","","","","","","","","","","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","117","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0040","13278","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0040","","","D-DWG-PHW-019.2","","","PUP","Yes","PHW","","PUP COMMS DN100","","","","","","","","","","","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","118","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0041","13278","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0041","","","D-DWG-PHW-019.2","","","PUP","Yes","PHW","","PUP COMMS DN100","","","","","","","","","","","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","119","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0042","13278","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0042","","","D-DWG-PHW-019.2","","","BYDA","Yes","PHW","","BYDA NBN COMMS DN100","","","","","","","","","","NBN Co","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","120","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0026","13287","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0026","","","D-DWG-PHW-019.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","121","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0043","13323","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0043","","","D-DWG-PHW-020.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN100","","","","","","","","","","Telstra","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","122","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0087","13346.374","14778.123","1431.7489999999998","PHW","Trench Type","TRENCH SECTION","","1A","1431.749","D-DWG-PHW-020.2","D-DWG-PHW-022.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","92","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0145","13346.374","13376","29.626000000000204","PHW","Pipe","PIPE","PHW-PIPE-0145","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0146","13376","13381","5","PHW","Pipe","PIPE","PHW-PIPE-0146","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0147","13381","13515","134","PHW","Pipe","PIPE","PHW-PIPE-0147","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0027","13395","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0027","","","D-DWG-PHW-020.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","123","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0148","13515","13535.334","20.334000000000742","PHW","Pipe","PIPE","PHW-PIPE-0148","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-026","13535.334","","","PHW","Valve","AV","PHW-AV-026","","","D-DWG-PHW-020.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A49","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","543.95","1.972","545.922","N/A","N","PHW-6420.01",""
"PHW-PIPE-0149","13535.334","13576","40.66599999999926","PHW","Pipe","PIPE","PHW-PIPE-0149","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0028","13556","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0028","","","D-DWG-PHW-020.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","124","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0150","13576","13586","10","PHW","Pipe","PIPE","PHW-PIPE-0150","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0151","13586","13620","34","PHW","Pipe","PIPE","PHW-PIPE-0151","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0062","13590","13610","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW062","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","4 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","79","90","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-EL-0029","13606","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0029","","","D-DWG-PHW-020.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","125","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0030","13613","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0030","","","D-DWG-PHW-020.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","126","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0152","13620","13630","10","PHW","Pipe","PIPE","PHW-PIPE-0152","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0031","13628","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0031","","","D-DWG-PHW-020.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","127","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0153","13630","13698.342","68.34200000000055","PHW","Pipe","PIPE","PHW-PIPE-0153","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-WA-0018","13644","","","PHW","Foreign Service","WATER","PHW-WA-0018","","","D-DWG-PHW-020.2","","","BYDA","Yes","PHW","","BYDA TRC WATER DN375","","","","","","","","","","Toowoomba Regional Council","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","LOCATION/DEPTH OF WATER SERVICE NOT KNOWN.CONTRACTOR TO CONFIRM PRIOR TO CONSTRUCTION","Forreign service raw data.xlsx","128","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0044","13650","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0044","","","D-DWG-PHW-020.2","","","BYDA","Yes","PHW","","BYDA TELSTA COMMS DN100","","","","","","","","","","Telstra","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","129","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-105","7092.671","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-105","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","206","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","2745","240","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-063","10670.434","","","PHW","Bend","HOR","PHW-BND-063","","","D-DWG-PHW-016.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","43.4°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
