"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PHW-PIPE-0154","13698.342","13932.104","233.7619999999988","PHW","Pipe","PIPE","PHW-PIPE-0154","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0155","13932.104","13965","32.89600000000064","PHW","Pipe","PIPE","PHW-PIPE-0155","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0032","13950","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0032","","","D-DWG-PHW-020.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","130","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0063","13960","13980","20","PHW","Vegetation","TREE REMOVAL","VEG_PHW063","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","3 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","80","73","TRIM","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0156","13965","14233.48","268.47999999999956","PHW","Pipe","PIPE","PHW-PIPE-0156","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-021","7122.979","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-021","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","109","","","Bend","","","","","","","","","","12690","1","each","12690","Bend","22.5","DICL","375","2740","240","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-064","10699.881","","","PHW","Bend","HOR","PHW-BND-064","","","D-DWG-PHW-016.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-CM-0045","14114","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0045","","","D-DWG-PHW-021.2","","","BYDA","Yes","PHW","","BYDA NBN COMMS DN100","","","","","","","","","","NBN Co","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","131","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0046","14116","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0046","","","D-DWG-PHW-021.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN35 ","","","","","","","","","","Telstra","","","35","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","132","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-022","7177.914","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-022","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","110","","","Bend","","","","","","","","","","12690","1","each","12690","Bend","22.5","DICL","375","2740","240","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-096","11370.095","","","PHW","Bend","HOR","PHW-BND-096","","","D-DWG-PHW-016.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","User instruction 03 Sep 2026","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-EL-0033","14192","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0033","","","D-DWG-PHW-021.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","133","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0157","14233.48","14242","8.520000000000437","PHW","Pipe","PIPE","PHW-PIPE-0157","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0158","14242","14326.695","84.69499999999971","PHW","Pipe","PIPE","PHW-PIPE-0158","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0064","14250","14260","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW064","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","81","21.5","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-096","7335.153","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-096","","","","","","","","PHW","","Type 12","","","","","","","","","","","","","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","255","","","Isolation Valve","","","","","","","","","","","1","each","","Isolation Valve","","","600","2796","200","Isolation valve","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-IV-005","14323.567","","","PHW","Valve","IV","PHW-IV-005","","","D-DWG-PHW-020.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A50","","","","","","","","","","","","395432","1","each","395432","","","","","","","","","3 (AV TYPE 1B)","","","","PIPE","0","NO","","","IV TYPE 3 (AV TYPE 1B)","IV Pit","IV TYPE 3","OD660x168","Yes","No","LHS","528.911","2.051","530.962","N/A","N","PHW-6320.03",""
"PHW-AV-027","14993.321","","","PHW","Valve","AV","PHW-AV-027","","","D-DWG-PHW-022.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A51","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","513","2.109","515.109","N/A","Y","PHW-6420.01",""
"PHW-PIPE-0159","14326.695","14335.85","9.155000000000655","PHW","Pipe","PIPE","PHW-PIPE-0159","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0034","14335","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0034","","","D-DWG-PHW-021.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","134","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0160","14335.85","14360","24.149999999999636","PHW","Pipe","PIPE","PHW-PIPE-0160","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0065","14350","14360","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW065","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","82","29","TRIM","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0161","14360","14366.236","6.236000000000786","PHW","Pipe","PIPE","PHW-PIPE-0161","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0162","14366.236","14577.68","211.4439999999995","PHW","Pipe","PIPE","PHW-PIPE-0162","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0163","14577.68","14589","11.319999999999709","PHW","Pipe","PIPE","PHW-PIPE-0163","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0164","14589","14778.123","189.1229999999996","PHW","Pipe","PIPE","PHW-PIPE-0164","","","D-DWG-PHW-020.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0047","14630","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0047","","","D-DWG-PHW-021.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN35","","","","","","","","","","Telstra","","","35","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","135","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0088","14778.123","14806.133","28.01000000000022","PHW","Trench Type","TRENCH SECTION","","4","28.0100000000002","D-DWG-PHW-022.2","D-DWG-PHW-022.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","93","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0165","14778.123","14806.133","28.01000000000022","PHW","Pipe","PIPE","PHW-PIPE-0165","","","D-DWG-PHW-022.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-065","11509.61","","","PHW","Bend","HOR","PHW-BND-065","","","D-DWG-PHW-017.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-SW-0004","14803","","","PHW","Foreign Service","SEWER","PHW-SW-0004","","","D-DWG-PHW-022.2","","D-DWG-PHW-022_C","BYDA","Yes","PHW","","BYDA TRC SEWER","","","","","","","","","","Toowoomba Regional Council","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","136","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-RD-0013","14806.133","14839.513","33.38000000000102","PHW","Road & Rail Crossing","MAJOR ROAD CROSSING","PHW-RD-0013","","33.380000000001","","","","","","PHW","Drayton Wellcamp Road","","Sealed","600","","","OD660x6WT MSCL Sintalock Type 2 PN35 Carrier & OD813x12WT MS Enveloper","","","","","TRC","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","20","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0089","14806.133","14839.513","33.38000000000102","PHW","Trench Type","TRENCH SECTION","","8A","33.380000000001","D-DWG-PHW-022.2","D-DWG-PHW-022.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","94","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-066","11512.834","","","PHW","Bend","HOR","PHW-BND-066","","","D-DWG-PHW-017.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","44°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0166","14806.133","14839.513","33.38000000000102","PHW","Pipe","PIPE","PHW-PIPE-0166","","","D-DWG-PHW-022.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35 + OD813 12WT MS Enveloper","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Drayton Wellcamp Road","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0035","14830","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0035","","","D-DWG-PHW-022.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","137","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0048","14832","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0048","","","D-DWG-PHW-022.2","","","PUP","Yes","PHW","","PUP COMMS DN100","","","","","","","","","","","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","138","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0090","14839.513","15743.419","903.905999999999","PHW","Trench Type","TRENCH SECTION","","1A","903.905999999999","D-DWG-PHW-022.2","D-DWG-PHW-023.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","95","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0167","14839.513","14932.21","92.6969999999983","PHW","Pipe","PIPE","PHW-PIPE-0167","","","D-DWG-PHW-022.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0036","14925","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0036","","","D-DWG-PHW-022.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","139","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0168","14932.21","14940","7.790000000000873","PHW","Pipe","PIPE","PHW-PIPE-0168","","","D-DWG-PHW-022.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0169","14940","15004.47","64.46999999999935","PHW","Pipe","PIPE","PHW-PIPE-0169","","","D-DWG-PHW-022.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-SCV-015","15248.457","","","PHW","Valve","SCV","PHW-SCV-015","","","D-DWG-PHW-022.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A52","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","LHS","509.217","1.97","511.187","91","Y","PHW-6410.01","D-DWG-PHW-022.2"
"PHW-PIPE-0170","15004.47","15011","6.530000000000655","PHW","Pipe","PIPE","PHW-PIPE-0170","","","D-DWG-PHW-022.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0171","15011","15046.72","35.719999999999345","PHW","Pipe","PIPE","PHW-PIPE-0171","","","D-DWG-PHW-022.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0172","15046.72","15072","25.280000000000655","PHW","Pipe","PIPE","PHW-PIPE-0172","","","D-DWG-PHW-022.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0037","15049","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0037","","","D-DWG-PHW-022.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","140","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0038","15052","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0038","","","D-DWG-PHW-022.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","141","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0049","15054","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0049","","","D-DWG-PHW-022.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN50 ","","","","","","","","","","Telstra","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","142","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0173","15072","15298.457","226.45700000000033","PHW","Pipe","PIPE","PHW-PIPE-0173","","","D-DWG-PHW-022.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-028","15684.729","","","PHW","Valve","AV","PHW-AV-028","","","D-DWG-PHW-022.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A53","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","503.25","2.011","505.261","N/A","Y","PHW-6420.01",""
"PWG-TB-127","7536.828","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-127","","","","","","","","PWG","","Type 13","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","228","","","Isolation Valve","","","","","","","","","","","1","each","","Isolation Valve","","","375","2690","240","Isolation valve","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0174","15298.457","15743.419","444.96199999999953","PHW","Pipe","PIPE","PHW-PIPE-0174","","","D-DWG-PHW-022.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-029","16384.805","","","PHW","Valve","AV","PHW-AV-029","","","D-DWG-PHW-024.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A54","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","493.403","2.286","495.689","N/A","N","PHW-6420.01",""
"PHW-TT-0091","15743.419","15762.576","19.156999999999243","PHW","Trench Type","TRENCH SECTION","","6","19.1569999999992","D-DWG-PHW-023.2","D-DWG-PHW-023.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","96","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0175","15743.419","15762.576","19.156999999999243","PHW","Pipe","PIPE","PHW-PIPE-0175","","","D-DWG-PHW-023.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open trench minor road Crossing","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0050","15758","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0050","","","D-DWG-PHW-023.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN50","","","","","","","","","","Telstra","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","143","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0066","15760","15770","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW066","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","83","43","TRIM","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-RD-0014","15762","15777","15","PHW","Road & Rail Crossing","MINOR ROAD CROSSING","PHW-RD-0014","","15","","","","","","PHW","Max Smith Road","","Sealed","600","","","DN600 PN35 DICL RRJ","15","","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","21","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0092","15762.576","16145.329","382.7530000000006","PHW","Trench Type","TRENCH SECTION","","1A","382.753000000001","D-DWG-PHW-023.2","D-DWG-PHW-024.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","97","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0176","15762.576","16145.329","382.7530000000006","PHW","Pipe","PIPE","PHW-PIPE-0176","","","D-DWG-PHW-023.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0051","15763","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0051","","","D-DWG-PHW-023.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN50","","","","","","","","","","Telstra","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","144","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0039","15769","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0039","","","D-DWG-PHW-023.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","145","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0093","16145.329","16226.018","80.6890000000003","PHW","Trench Type","TRENCH SECTION","","1A/1B/1C","80.6890000000003","D-DWG-PHW-024.2","D-DWG-PHW-024.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","98","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0177","16145.329","16226.018","80.6890000000003","PHW","Pipe","PIPE","PHW-PIPE-0177","","","D-DWG-PHW-024.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open cut trench Minor Creek Crossing","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-CC-0012","16180","16191","11","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0012","","","","","","","","PHW","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","14","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0094","16226.018","16956.128","730.1100000000006","PHW","Trench Type","TRENCH SECTION","","1A","730.110000000001","D-DWG-PHW-024.2","D-DWG-PHW-025.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","99","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0178","16226.018","16956.128","730.1100000000006","PHW","Pipe","PIPE","PHW-PIPE-0178","","","D-DWG-PHW-024.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-SCV-016","17038.095","","","PHW","Valve","SCV","PHW-SCV-016","","","D-DWG-PHW-025.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A55","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","RHS","487.402","3.456","490.858","106","Y","PHW-6410.01","D-DWG-PHW-025.2"
"PHW-EL-0040","16590","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0040","","","D-DWG-PHW-024.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","146","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0095","16956.128","17043.684","87.5560000000005","PHW","Trench Type","TRENCH SECTION","","5","87.5560000000005","D-DWG-PHW-025.2","D-DWG-PHW-025.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0179","16956.128","16988.429","32.300999999999476","PHW","Pipe","PIPE","PHW-PIPE-0179","","","D-DWG-PHW-025.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Cut Trench Major Creek Crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-067","11574.038","","","PHW","Bend","VERT","PHW-BND-067","","","D-DWG-PHW-017.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","8.5°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-CC-0013","16978","17002","24","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0013","","","","","","","","PHW","SPRING CREEK","","","","LOOSE ROCK","A","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","15","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-068","11579.296","","","PHW","Bend","VERT","PHW-BND-068","","","D-DWG-PHW-017.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","17.2°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-069","11589.46","","","PHW","Bend","VERT","PHW-BND-069","","","D-DWG-PHW-017.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","13.9°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-070","11715.917","","","PHW","Bend","HOR","PHW-BND-070","","","D-DWG-PHW-017.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","34°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0180","16988.429","17043.684","55.25500000000102","PHW","Pipe","PIPE","PHW-PIPE-0180","","","D-DWG-PHW-025.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Cut Trench Major Creek Crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-SW-0005","17031","","","PHW","Foreign Service","SEWER","PHW-SW-0005","","","D-DWG-PHW-025.2","","","PUP","Yes","PHW","","PUP SEWER DN375","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","147","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-030","17245.467","","","PHW","Valve","AV","PHW-AV-030","","","D-DWG-PHW-025.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A56","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","490","2.094","492.094","N/A","Y","PHW-6420.01",""
"PWG-TB-023","7542.564","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-023","","","","","","","","PWG","","Type 6","","","","","","","","","","","","MSCL","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","111","","","Bend","","","","","","","","","","22689","1","each","22689","Bend","31.9","MSCL","450","2693","240","Bend; MS - 31.9°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-071","13230.192","","","PHW","Bend","HOR","PHW-BND-071","","","D-DWG-PHW-018.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-024","7546.037","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-024","","","","","","","","PWG","","Type 6","","","","","","","","","","","","MSCL","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","112","","","Bend","","","","","","","","","","22689","1","each","22689","Bend","37.4","MSCL","450","2695","240","Bend; MS - 37.4°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0096","17043.684","17910.948","867.2639999999992","PHW","Trench Type","TRENCH SECTION","","1A","867.263999999999","D-DWG-PHW-025.2","D-DWG-PHW-026.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","101","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-072","13238.609","","","PHW","Bend","HOR","PHW-BND-072","","","D-DWG-PHW-018.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0181","17043.684","17910.948","867.2639999999992","PHW","Pipe","PIPE","PHW-PIPE-0181","","","D-DWG-PHW-025.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-SCV-017","17984.613","","","PHW","Valve","SCV","PHW-SCV-017","","","D-DWG-PHW-026.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A57","","","","","","","","","","","","63700","1","each","63700","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN600x150","No","SCV TYPE 1B","LHS","485.206","3.082","488.288","99","Y","PHW-6410.01","D-DWG-PHW-026.2"
"PHW-CC-0014","17900","18040","140","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0014","","","","","","","","PHW","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","16","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0097","17910.948","17996.139","85.1909999999989","PHW","Trench Type","TRENCH SECTION","","4","85.1909999999989","D-DWG-PHW-026.2","D-DWG-PHW-026.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","102","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0182","17910.948","17996.139","85.1909999999989","PHW","Pipe","PIPE","PHW-PIPE-0182","","","D-DWG-PHW-026.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open cut trench Minor Creek Crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-025","7583.581","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-025","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","113","","","Bend","","","","","","","","","","13458","1","each","13458","Bend","45","DICL","375","2684","240","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-AV-031","18677.07","","","PHW","Valve","AV","PHW-AV-031","","","D-DWG-PHW-026.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A58","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","495.3","2.038","497.338","N/A","Y","PHW-6420.01",""
"PHW-TT-0098","17996.139","18075.205","79.06600000000253","PHW","Trench Type","TRENCH SECTION","","1A","79.0660000000025","D-DWG-PHW-026.2","D-DWG-PHW-026.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","103","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0183","17996.139","18075.205","79.06600000000253","PHW","Pipe","PIPE","PHW-PIPE-0183","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-026","7587.138","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-026","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","127","","","Bend","","","","","","","","","","13458","1","each","13458","Bend","45","DICL","375","2682","240","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-073","13674.348","","","PHW","Bend","HOR","PHW-BND-073","","","D-DWG-PHW-020.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-133","7595.718","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-133","","","","","","","","PWG","","2 x Type 13","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","234","","","Pigging Station","","","","","","","","","","","2","each","","Pigging Station","","","375","2680","240","Pigging station","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-074","14107.829","","","PHW","Bend","HOR","PHW-BND-074","","","D-DWG-PHW-020.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
