"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PHW-TT-0099","18075.205","18080.497","5.291999999997643","PHW","Trench Type","TRENCH SECTION","","4","5.29199999999764","D-DWG-PHW-026.2","D-DWG-PHW-026.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","104","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0184","18075.205","18080.497","5.291999999997643","PHW","Pipe","PIPE","PHW-PIPE-0184","","","D-DWG-PHW-026.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Crossing DN375 Sewer","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-SW-0006","18078","","","PHW","Foreign Service","SEWER","PHW-SW-0006","","","D-DWG-PHW-026.2","","","BYDA","Yes","PHW","","BYDA SEWER DN375","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","148","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0052","18079","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0052","","","D-DWG-PHW-026.2","","","BYDA","Yes","PHW","","BYD TELSTRA COMMS ","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","149","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0100","18080.497","19120.154","1039.6569999999992","PHW","Trench Type","TRENCH SECTION","","1A","1039.657","D-DWG-PHW-026.2","D-DWG-PHW-028.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","105","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0185","18080.497","18499.436","418.9390000000021","PHW","Pipe","PIPE","PHW-PIPE-0185","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0020","18452","","","PHW","Foreign Service","FENCE","PHW-FN-0020","","","D-DWG-PHW-027.2","","","","Yes","PHW","","FENCE LINE NO POSTS  - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-CC-0015","18469","18539","70","PHW","Creek Crossing","TRENCHED CREEK CROSSING","PHW-CC-0015","","","","","","","","PHW","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","17","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0186","18499.436","18545.51","46.073999999996886","PHW","Pipe","PIPE","PHW-PIPE-0186","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open cut trench Minor Creek Crossing","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0021","18507","","","PHW","Foreign Service","FENCE","PHW-FN-0021","","","D-DWG-PHW-027.2","","","","Yes","PHW","","FENCE LINE NO POSTS  - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","151","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0187","18545.51","18554","8.4900000000016","PHW","Pipe","PIPE","PHW-PIPE-0187","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0188","18554","18614","60","PHW","Pipe","PIPE","PHW-PIPE-0188","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-027","7618.704","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-027","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","128","","","Bend","","","","","","","","","","12690","1","each","12690","Bend","22.5","DICL","375","2677","240","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-075","14119.348","","","PHW","Bend","HOR","PHW-BND-075","","","D-DWG-PHW-020.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-028","7619.979","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-028","","","","","","","","PWG","","Type 11","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","129","","","Bend","","","","","","","","","","28674","1","each","28674","Bend","11.25","DICL","375","2676","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-076","14798.123","","","PHW","Bend","HOR","PHW-BND-076","","","D-DWG-PHW-022.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45.5°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-EL-0041","18601","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0041","","","D-DWG-PHW-027.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","152","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0189","18614","18624","10","PHW","Pipe","PIPE","PHW-PIPE-0189","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0190","18624","18752.41","128.40999999999985","PHW","Pipe","PIPE","PHW-PIPE-0190","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-IV-P-002","19097.802","","","PHW","Valve","PIG","PHW-IV-P-002","","","D-DWG-PHW-026.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A59","","","","","","","","","","","","395434","1","each","395434","","","","","","","","","1 (AV TYPE 1B)","","","","PIPE","0","NO","","","IV TYPE 1 (AV TYPE 1B ) ","IV Pit ","Inline","DN600x300","Yes","No","N/A","511.513","2.056","513.569","N/A","","PHW-6320.01",""
"PHW-CM-0053","18717","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0053","","","D-DWG-PHW-027.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMSTUD","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","LOCATION OF TELECOMS SERVICE NOT KNOWN.CONTRACTOR TO CONFIRM PRIOR TO CONSTRUCTION","Forreign service raw data.xlsx","153","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0191","18752.41","18881.16","128.75","PHW","Pipe","PIPE","PHW-PIPE-0191","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0054","18828","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0054","","","D-DWG-PHW-027.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN35 ","","","","","","","","","","Telstra","","","35","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","154","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0192","18881.16","18890","8.840000000000146","PHW","Pipe","PIPE","PHW-PIPE-0192","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-EL-0042","18889","","","PHW","Foreign Service","ELECTRICITY","PHW-EL-0042","","","D-DWG-PHW-027.2","","","PUP","Yes","PHW","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","155","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-PIPE-0193","18890","19002.445","112.44499999999971","PHW","Pipe","PIPE","PHW-PIPE-0193","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-VG-0067","18990","19000","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW067","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","84","63.7","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0194","19002.445","19047.78","45.33499999999913","PHW","Pipe","PIPE","PHW-PIPE-0194","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0394","19009.5","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0394","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","439","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0068","19010","19060","50","PHW","Vegetation","TREE REMOVAL","VEG_PHW068","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","6 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","85","593","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0395","19022.1","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0395","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","440","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0396","19039.67","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0396","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","441","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0397","19047.47","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0397","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","442","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0195","19047.78","19058","10.220000000001164","PHW","Pipe","PIPE","PHW-PIPE-0195","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0398","19055.27","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0398","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","443","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0196","19058","19097.802","39.80199999999968","PHW","Pipe","PIPE","PHW-PIPE-0196","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TS-0399","19063.07","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0399","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","444","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0400","19070.87","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0400","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","445","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0401","19078.67","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0401","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","446","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0402","19086.47","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0402","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","447","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0403","19094.27","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0403","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","448","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-029","7646.073","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-029","","","","","","","","PWG","","Type 11","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","130","","","Bend","","","","","","","","","","28674","1","each","28674","Bend","11.25","DICL","375","2675","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0197","19097.802","19120.154","22.351999999998952","PHW","Pipe","PIPE","PHW-PIPE-0197","","","D-DWG-PHW-026.2","","","","","PHW","","","","600","","","DN600 DICL PN35","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-AV-032","19117.626","","","PHW","Valve","AV","PHW-AV-032","","","D-DWG-PHW-026.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A60","","","","","","","","","","","","48300","1","each","48300","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN600x300","Yes","No","N/A","513.05","1.945","514.995","N/A","N","PHW-6420.01",""
"PHW-TS-0404","19102.07","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0404","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","449","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0405","19109.87","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0405","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","450","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0069","19110","19120","10","PHW","Vegetation","TREE REMOVAL","VEG_PHW069","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","86","105","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TS-0406","19111","","","PHW","Trench Stop & Bulkhead","TRENCH STOP","PHW-TS-0406","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","451","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-001","230.031","","","PWG","Valve","SCV","PWG-SCV-001","","","D-DWG-PWG-001.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A61","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","510","2.173","512.173","Not required (Nil)","N","PWG-6410.01","D-DWG-PHW-001.2"
"PHW-TB-045","7780.848","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-045","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","57","","","Bend","","","","","","","","","","14150","1","each","14150","Bend","11.25","DICL","600","2848","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TT-0101","19120.154","19155.385","35.23099999999977","PHW","Trench Type","TRENCH SECTION","","5","35.2309999999998","D-DWG-PHW-028.2","D-DWG-PHW-028.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","106","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-077","14806.133","","","PHW","Bend","HOR","PHW-BND-077","","","D-DWG-PHW-022.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","44.5°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0198","19120.154","19138.361","18.207000000002154","PHW","Pipe","PIPE","PHW-PIPE-0198","","","D-DWG-PHW-028.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-CM-0055","19123","","","PHW","Foreign Service","COMMUNICATIONS","PHW-CM-0055","","","D-DWG-PHW-028.2","","","BYDA","Yes","PHW","","BYDA TELSTRA COMMS DN20","","","","","","","","","","Telstra","","","20","","","","","","","","","","","","","","","","","","","","","","","","","","","CONTRACTOR TO LOCATE EXISTING TELECOMS AND
ENSURE PIGGING STATION DOES NOT CLASH","Forreign service raw data.xlsx","156","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-FN-0022","19124","","","PHW","Foreign Service","FENCE","PHW-FN-0022","","","D-DWG-PHW-028.2","","","","Yes","PHW","","FENCE LINE NO POSTS  - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","157","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-BND-078","16966.302","","","PHW","Bend","VERT","PHW-BND-078","","","D-DWG-PHW-025.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","6.8°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-VG-0070","19132","19132","0","PHW","Vegetation","TREE REMOVAL","VEG_PHW070","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","87","73","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-079","16978.492","","","PHW","Bend","COMPOUND","PHW-BND-079","","","D-DWG-PHW-025.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","7.1°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0199","19138.361","19155.385","17.023999999997613","PHW","Pipe","PIPE","PHW-PIPE-0199","","","D-DWG-PHW-028.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT SINTALOCK TYPE 2 PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-BS-0041","19139.744","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0041","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","452","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-080","16985.882","","","PHW","Bend","HOR","PHW-BND-080","","","D-DWG-PHW-025.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","7.1°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0042","19141.144","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0042","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","453","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0043","19142.544","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0043","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","454","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-081","16988.429","","","PHW","Bend","VERT","PHW-BND-081","","","D-DWG-PHW-025.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","6.8°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-082","17038.095","","","PHW","Bend","VERT","PHW-BND-082","","","D-DWG-PHW-025.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.1°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0044","19143.944","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0044","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","455","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0045","19145.344","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0045","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","456","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BS-0046","19146.744","","","PHW","Trench Stop & Bulkhead","BULK HEAD","PHW-BS-0046","","","D-DWG-PHW-028","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","457","","","","","","","","","","","","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-083","17043.684","","","PHW","Bend","VERT","PHW-BND-083","","","D-DWG-PHW-025.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","8.6°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-FN-0023","19155","","","PHW","Foreign Service","FENCE","PHW-FN-0023","","","D-DWG-PHW-028.2","","","","Yes","PHW","","FENCE LINE NO POSTS  - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","158","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TT-0102","19155.385","19156.739","1.3540000000029977","PHW","Trench Type","TRENCH SECTION","","1A","1.354000000003","D-DWG-PHW-028.2","D-DWG-PHW-028.2","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","107","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-030","7862.684","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-030","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","131","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2666","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-PIPE-0200","19155.385","19156.739","1.3540000000029977","PHW","Pipe","PIPE","PHW-PIPE-0200","","","D-DWG-PHW-028.2","","","","","PHW","","","","660","","","OD660 MSCL 6WT RRJ PN35","","","","","","","MSCL","660","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-031","7910.66","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-031","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","132","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2664","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-046","7936.403","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-046","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","58","","","Bend","","","","","","","","","","14150","1","each","14150","Bend","11.25","DICL","600","2912","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-032","7957.939","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-032","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","133","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2663","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-033","7973.15","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-033","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","134","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2663","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-034","8109.465","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-034","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","135","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2652","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-085","8197.671","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-085","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","244","","","Tee","","","","","","","","","","","1","each","","Tee","DN600xDN150 DIFBE SCOUR TEE","","150","3049","240","Tee; DN600XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-035","8202.694","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-035","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","136","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2653","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0001","0","3.804","3.804","PWG","Trench Type","TRENCH SECTION","","1A","3.804","D-DWG-PWG-001.2","D-DWG-PWG-001.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","109","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0001","0","1.332","1.332","PWG","Pipe","PIPE","PWG-PIPE-0001","","","D-DWG-PWG-001.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-036","8245.381","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-036","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","137","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2658","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0002","1.332","6.229","4.897","PWG","Pipe","PIPE","PWG-PIPE-0002","","","D-DWG-PWG-001.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TS-0001","2","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0001","","","D-DWG-PWG-001","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","458","","","","","","","","","","Yes","2026-08-31","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0002","3.804","6.229","2.4250000000000003","PWG","Trench Type","TRENCH SECTION","","4","2.425","D-DWG-PWG-001.2","D-DWG-PWG-001.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","110","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0003","6.229","14.172","7.9430000000000005","PWG","Trench Type","TRENCH SECTION","","1A","7.943","D-DWG-PWG-001.2","D-DWG-PWG-001.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","111","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0003","6.229","14.172","7.9430000000000005","PWG","Pipe","PIPE","PWG-PIPE-0003","","","D-DWG-PWG-001.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-BS-0001","7","","","PWG","Trench Stop & Bulkhead","BULK HEAD","PWG-BS-0001","","","D-DWG-PWG-001","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","459","","","","","","","","","","Yes","2026-08-31","","20507","1","each","20507","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-CM-0001","12","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0001","","","D-DWG-PWG-001.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN20","","","","","","","","","","Telstra","","","20","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","159","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TS-0002","12","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0002","","","D-DWG-PWG-001","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","460","","","","","","","","","","Yes","2026-08-31","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-037","8288.124","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-037","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","138","","","Bend","","","","","","","","","","13458","1","each","13458","Bend","45","DICL","375","2663","200","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0004","14.172","42.513","28.340999999999998","PWG","Trench Type","TRENCH SECTION","","7","28.341","D-DWG-PWG-001.2","D-DWG-PWG-001.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","112","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-001","14.172","","","PWG","Bend","VERT","PWG-BND-001","","","D-DWG-PWG-001.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A7","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","513.2","","","","","",""
"PWG-PIPE-0004","14.172","42.513","28.340999999999998","PWG","Pipe","PIPE","PWG-PIPE-0004","","","D-DWG-PWG-001.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-RD-0001","16","27","11","PWG","Road & Rail Crossing","MINOR ROAD CROSSING","PWG-RD-0001","","11","","","","","","PWG","E. Drews Road","","Unsealed","375","","","DN375 PN35 DICL RRJ","","11","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","6","","","","","","","","","","Yes","2026-08-31","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-047","8345.315","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-047","","","","","","","","PHW","","Type 4","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","59","","","Bend","","","","","","","","","","16211","1","each","16211","Bend","45","DICL","600","2990","240","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0005","42.513","823.6","781.087","PWG","Trench Type","TRENCH SECTION","","1A","781.087","D-DWG-PWG-001.2","D-DWG-PWG-002.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","113","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-002","42.513","","","PWG","Bend","HOR","PWG-BND-002","","","D-DWG-PWG-001.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A8","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","512.8","","","","","",""
