"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PWG-PIPE-0005","42.513","114.113","71.6","PWG","Pipe","PIPE","PWG-PIPE-0005","","","D-DWG-PWG-001.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-048","8350.305","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-048","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","60","","","Bend","","","","","","","","","","14150","1","each","14150","Bend","11.25","DICL","600","2986","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-AV-001","643.786","","","PWG","Valve","AV","PWG-AV-001","","","D-DWG-PWG-001.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A62","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","514.929","1.952","516.881","N/A","N","PWG-6420.01",""
"PWG-PIPE-0006","114.113","238.728","124.61500000000001","PWG","Pipe","PIPE","PWG-PIPE-0006","","","D-DWG-PWG-001.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-038","8465.757","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-038","","","","","","","","PWG","","Type 9","","","","","","","","","","","","MSCL","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","139","","","Bend","","","","","","","","","","12887","1","each","12887","Bend","8.9","MSCL","450","2728","150","Bend; MS - 8.9°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-003","228.027","","","PWG","Bend","HOR","PWG-BND-003","","","D-DWG-PWG-001.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A13","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","510.02","","","","","",""
"PWG-TB-128","8475.323","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-128","","","","","","","","PWG","","Type 13","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","229","","","Isolation Valve","","","","","","","","","","","1","each","","Isolation Valve","","","375","2728","100","Isolation valve","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-002","702.553","","","PWG","Valve","SCV","PWG-SCV-002","","","D-DWG-PWG-001.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A63","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","513.95","1.985","515.935","94","N","PWG-6410.01","D-DWG-PHW-001.2"
"PWG-PIPE-0007","238.728","659.59","420.862","PWG","Pipe","PIPE","PWG-PIPE-0007","","","D-DWG-PWG-001.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-039","8481.865","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-039","","","","","","","","PWG","","Type 4","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","140","","","Bend","","","","","","","","","","14280","1","each","14280","Bend","45","DICL","375","2731","100","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-004","323.528","","","PWG","Bend","HOR","PWG-BND-004","","","D-DWG-PWG-001.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A18","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","511.2","","","","","",""
"PWG-VG-0001","400","430","30","PWG","Vegetation","TREE REMOVAL","VEG_PWG001","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","4 SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","88","234","HEAVY","","","","","","","","Yes","2026-08-31","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-040","8485.834","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-040","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","141","","","Bend","","","","","","","","","","13458","1","each","13458","Bend","45","DICL","375","2733","200","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-005","424.209","","","PWG","Bend","HOR","PWG-BND-005","","","D-DWG-PWG-001.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A21","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","513.627","","","","","",""
"PWG-VG-0002","440","450","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","89","113","LIGHT","","","","","","","","Yes","2026-08-31","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-VG-0003","490","530","40","PWG","Vegetation","TREE REMOVAL","VEG_PWG003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","MULTIPLE SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","90","273","HEAVY","","","","","","","","Yes","2026-08-31","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-VG-0004","590","740","150","PWG","Vegetation","TREE REMOVAL","VEG_PWG004","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","MULTIPLE LARGE & SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","91","1550","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-041","8545.354","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-041","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","142","","","Bend","","","","","","","","","","13458","1","each","13458","Bend","45","DICL","375","2718","200","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-006","611.583","","","PWG","Bend","HOR","PWG-BND-006","","","D-DWG-PWG-001.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A24","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","514.05","","","","","",""
"PWG-FN-0001","635","","","PWG","Foreign Service","FENCE","PWG-FN-0001","","","D-DWG-PWG-001.2","","","","Yes","PWG","","FENCE LINE NO POSTS -
WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","160","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-AV-002","1511.079","","","PWG","Valve","AV","PWG-AV-002","","","D-DWG-PWG-003.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A64","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","529.7","1.642","531.342","N/A","N","PWG-6420.01",""
"PWG-FN-0002","653","","","PWG","Foreign Service","FENCE","PWG-FN-0002","","","D-DWG-PWG-001.2","","","","Yes","PWG","","FENCE LINE NO POSTS -
WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","161","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0008","659.59","836.889","177.29899999999998","PWG","Pipe","PIPE","PWG-PIPE-0008","","","D-DWG-PWG-001.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-042","8547.89","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-042","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","143","","","Bend","","","","","","","","","","13458","1","each","13458","Bend","45","DICL","375","2717","200","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-007","700.553","","","PWG","Bend","HOR","PWG-BND-007","","","D-DWG-PWG-001.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A29","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","513.975","","","","","",""
"PWG-TB-129","8562.951","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-129","","","","","","","","PWG","","Type 13","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","230","","","Isolation Valve","","","","","","","","","","","1","each","","Isolation Valve","","","375","2716","200","Isolation valve","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-AV-003","1833.632","","","PWG","Valve","AV","PWG-AV-003","","","D-DWG-PWG-003.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A65","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","533.631","1.672","535.303","N/A","N","PWG-6420.01",""
"PWG-FN-0003","755","","","PWG","Foreign Service","FENCE","PWG-FN-0003","","","D-DWG-PWG-002.2","","","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","162","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0005","760","880","120","PWG","Vegetation","TREE REMOVAL","VEG_PWG005","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","MULTIPLE LARGE & SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","92","1520","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0006","823.6","889.23","65.63","PWG","Trench Type","TRENCH SECTION","","5","65.63","D-DWG-PWG-002.2","D-DWG-PWG-002.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","114","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0009","836.889","889.23","52.34100000000001","PWG","Pipe","PIPE","PWG-PIPE-0009","","","D-DWG-PWG-002.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0007","889.23","929.856","40.625999999999976","PWG","Trench Type","TRENCH SECTION","","1A/1B/1C","40.626","D-DWG-PWG-002.2","D-DWG-PWG-002.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","115","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0010","889.23","904.59","15.360000000000014","PWG","Pipe","PIPE","PWG-PIPE-0010","","","D-DWG-PWG-002.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CC-0001","903","912","9","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0001","","","","","","","","PWG","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0011","904.59","929.856","25.265999999999963","PWG","Pipe","PIPE","PWG-PIPE-0011","","","D-DWG-PWG-002.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0004","905","","","PWG","Foreign Service","FENCE","PWG-FN-0004","","","D-DWG-PWG-002.2","","D-DWG-PWG-002_C","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","163","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0008","929.856","1181.379","251.5229999999999","PWG","Trench Type","TRENCH SECTION","","1A","251.523","D-DWG-PWG-002.2","D-DWG-PWG-002.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","116","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0012","929.856","1181.379","251.5229999999999","PWG","Pipe","PIPE","PWG-PIPE-0012","","","D-DWG-PWG-002.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0006","990","1000","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG006","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","93","56.6","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-049","8676.185","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-049","","","","","","","","PHW","","Type 5","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","61","","","Bend","","","","","","","","","","14784","1","each","14784","Bend","22.5","DICL","600","2868","240","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-008","995.153","","","PWG","Bend","HOR","PWG-BND-008","","","D-DWG-PWG-002.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A41","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","519.45","","","","","",""
"PWG-VG-0007","1040","1050","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG007","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","94","27","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0009","1181.379","1186.379","5","PWG","Trench Type","TRENCH SECTION","","4","5","D-DWG-PWG-002.2","D-DWG-PWG-002.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","117","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0013","1181.379","1186.379","5","PWG","Pipe","PIPE","PWG-PIPE-0013","","","D-DWG-PWG-002.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-SW-0001","1183","","","PWG","Foreign Service","SEWER","PWG-SW-0001","","","D-DWG-PWG-002.2","","","BYDA","Yes","PWG","","BYDA SEWER DN375","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","164","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0010","1186.379","1488.93","302.55100000000016","PWG","Trench Type","TRENCH SECTION","","1A","302.551","D-DWG-PWG-002.2","D-DWG-PWG-003.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","118","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0014","1186.379","1194.438","8.059000000000196","PWG","Pipe","PIPE","PWG-PIPE-0014","","","D-DWG-PWG-002.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TS-0003","1190.9","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0003","","","D-DWG-PWG-002","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","461","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0015","1194.438","1206.954","12.515999999999849","PWG","Pipe","PIPE","PWG-PIPE-0015","","","D-DWG-PWG-002.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0016","1206.954","1459","252.04600000000005","PWG","Pipe","PIPE","PWG-PIPE-0016","","","D-DWG-PWG-002.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0001","1403","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0001","","","D-DWG-PWG-003.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","165","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0002","1425","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0002","","","D-DWG-PWG-003.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS","","","","","","","","","","Telstra","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","166","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0008","1430","1460","30","PWG","Vegetation","TREE REMOVAL","VEG_PWG008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","MULTIPLE SMALL TREES & 1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","95","215","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0017","1459","1466.83","7.829999999999927","PWG","Pipe","PIPE","PWG-PIPE-0017","","","D-DWG-PWG-002.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0018","1466.83","1488.93","22.100000000000136","PWG","Pipe","PIPE","PWG-PIPE-0018","","","D-DWG-PWG-002.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0003","1469","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0003","","","D-DWG-PWG-003.2","","D-DWG-PWG-003_C","PUP","Yes","PWG","","PUP COMMS DN50","","","","","","","","","","","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","167","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-050","8768.417","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-050","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","62","","","Bend","","","","","","","","","","14150","1","each","14150","Bend","11.25","DICL","600","2853","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0011","1488.93","1507.505","18.575000000000045","PWG","Trench Type","TRENCH SECTION","","7","18.5750000000001","D-DWG-PWG-003.2","D-DWG-PWG-003.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","119","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-009","1488.93","","","PWG","Bend","HOR","PWG-BND-009","","","D-DWG-PWG-003.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A59","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","529.499","","","","","",""
"PWG-PIPE-0019","1488.93","1507.505","18.575000000000045","PWG","Pipe","PIPE","PWG-PIPE-0019","","","D-DWG-PWG-003.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-RD-0002","1490","1501","11","PWG","Road & Rail Crossing","MINOR ROAD CROSSING","PWG-RD-0002","","11","","","","","","PWG","Keding Road","","Unsealed","375","","","DN375 PN35 DICL RRJ","","11","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-EL-0002","1494","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0002","","","D-DWG-PWG-003.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","168","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-106","8908.151","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-106","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","207","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","2779","200","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0012","1507.505","1856.862","349.35699999999997","PWG","Trench Type","TRENCH SECTION","","1A","349.357","D-DWG-PWG-003.2","D-DWG-PWG-003.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","120","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-010","1507.505","","","PWG","Bend","HOR","PWG-BND-010","","","D-DWG-PWG-003.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A60","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","529.649","","","","","",""
"PWG-PIPE-0020","1507.505","1608.82","101.31499999999983","PWG","Pipe","PIPE","PWG-PIPE-0020","","","D-DWG-PWG-003.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-AV-004","2599.042","","","PWG","Valve","AV","PWG-AV-004","","","D-DWG-PWG-004.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A66","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","545.19","1.814","547.004","N/A","N","PWG-6420.01",""
"PHW-TB-051","9056.494","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-051","","","","","","","","PHW","","Type 5","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","63","","","Bend","","","","","","","","","","15214","1","each","15214","Bend","22.5+11.25","DICL","600","2895","240","Bend; 22.5+11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-011","1570.993","","","PWG","Bend","HOR","PWG-BND-011","","","D-DWG-PWG-003.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A63","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","530.07","","","","","",""
"PWG-PIPE-0021","1608.82","1614.19","5.370000000000118","PWG","Pipe","PIPE","PWG-PIPE-0021","","","D-DWG-PWG-003.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0022","1614.19","1856.862","242.67200000000003","PWG","Pipe","PIPE","PWG-PIPE-0022","","","D-DWG-PWG-003.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-052","9146.86","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-052","","","","","","","","PHW","","Type 5","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","64","","","Bend","","","","","","","","","","14784","1","each","14784","Bend","22.5","DICL","600","2937","240","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-012","1630.183","","","PWG","Bend","HOR","PWG-BND-012","","","D-DWG-PWG-003.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A64","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","531.012","","","","","",""
"PWG-EL-0003","1788","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0003","","","D-DWG-PWG-003.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","169","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-SCV-003","3151.909","","","PWG","Valve","SCV","PWG-SCV-003","","","D-DWG-PWG-005.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A67","","","","","","","","","","","","64351","1","each","64351","","","","","","","","","2","","","","PIPE","0","NO","","","SCV TYPE 2","SCV Type 2 (Above Ground)","Above ground","DN375x150","No","SCV TYPE 2","RHS","536.758","2.368","539.126","139","TBC","PWG-6410.03","D-DWG-PHW-005.2"
"PWG-EL-0004","1839","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0004","","","D-DWG-PWG-003.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","170","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0013","1856.862","1876.481","19.618999999999915","PWG","Trench Type","TRENCH SECTION","","7","19.6189999999999","D-DWG-PWG-003.2","D-DWG-PWG-003.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","121","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0023","1856.862","1876.481","19.618999999999915","PWG","Pipe","PIPE","PWG-PIPE-0023","","","D-DWG-PWG-003.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-RD-0003","1857","1880","23","PWG","Road & Rail Crossing","MINOR ROAD CROSSING","PWG-RD-0003","","23","","","","","","PWG","Crockers Road","","Unsealed","375","","","DN375 PN35 DICL RRJ","","23","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-CM-0004","1867","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0004","","","D-DWG-PWG-003.2","","","PUP","Yes","PWG","","PUP COMMS DN100","","","","","","","","","","","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","171","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0005","1871","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0005","","","D-DWG-PWG-003.2","","","BYDA","Yes","PWG","","BYDA NBN COMMS DN30","","","","","","","","","","NBN Co","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","172","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0006","1872","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0006","","","D-DWG-PWG-003.2","","","PUP","Yes","PWG","","PUP COMMS DN35","","","","","","","","","","","","","35","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","173","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0014","1876.481","1888.54","12.058999999999969","PWG","Trench Type","TRENCH SECTION","","1A","12.059","D-DWG-PWG-003.2","D-DWG-PWG-003.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","122","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0024","1876.481","1888.54","12.058999999999969","PWG","Pipe","PIPE","PWG-PIPE-0024","","","D-DWG-PWG-003.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-013","1883.634","","","PWG","Bend","HOR","PWG-BND-013","","","D-DWG-PWG-003.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A75","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","534.125","","","","","",""
"PWG-RD-0004","1888.54","1900","11.460000000000036","PWG","Road & Rail Crossing","MINOR ROAD CROSSING","PWG-RD-0004","","11.46","","","","","","PWG","Keding Road","","Unsealed","375","","","OD457x5WT Sintalock Type 1 MSCL","","","11.46","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0015","1888.54","1902.016","13.476000000000113","PWG","Trench Type","TRENCH SECTION","","4&7","13.4760000000001","D-DWG-PWG-003.2","D-DWG-PWG-003.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","123","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0025","1888.54","1902.016","13.476000000000113","PWG","Pipe","PIPE","PWG-PIPE-0025","","","D-DWG-PWG-003.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-DR-0001","1894","","","PWG","Foreign Service","DRAINAGE","PWG-DR-0001","","","D-DWG-PWG-003.2","","","PUP","Yes","PWG","","PUP DRAINAGE DN1200x450","","","","","","","","","","","","","1200 x 450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","174","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-SW-0002","1900","","","PWG","Foreign Service","SEWER","PWG-SW-0002","","","D-DWG-PWG-003.2","","","BYDA","Yes","PWG","","BYDA SEWER DN250","","","","","","","","","","","","","250","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","175","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0016","1902.016","2043.24","141.22399999999993","PWG","Trench Type","TRENCH SECTION","","1A","141.224","D-DWG-PWG-003.2","D-DWG-PWG-003.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","124","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0026","1902.016","2043.24","141.22399999999993","PWG","Pipe","PIPE","PWG-PIPE-0026","","","D-DWG-PWG-003.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-053","9411.852","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-053","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","65","","","Bend","","","","","","","","","","14150","1","each","14150","Bend","11.25","DICL","600","3059","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-014","1906.136","","","PWG","Bend","HOR","PWG-BND-014","","","D-DWG-PWG-003.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A78","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","534.3","","","","","",""
"PWG-TT-0017","2043.24","2048.591","5.350999999999885","PWG","Trench Type","TRENCH SECTION","","4","5.35099999999989","D-DWG-PWG-003.2","D-DWG-PWG-003.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","125","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0027","2043.24","2048.591","5.350999999999885","PWG","Pipe","PIPE","PWG-PIPE-0027","","","D-DWG-PWG-003.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-SW-0003","2046","","","PWG","Foreign Service","SEWER","PWG-SW-0003","","","D-DWG-PWG-003.2","","","BYDA","Yes","PWG","","BDYA TRC SEWER DN 150","","","","","","","","","","Toowoomba Regional Council","","","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","176","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
