"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PWG-TT-0018","2048.591","2413.402","364.81100000000015","PWG","Trench Type","TRENCH SECTION","","1A","364.811","D-DWG-PWG-003.2","D-DWG-PWG-004.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","126","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0028","2048.591","2065.863","17.271999999999935","PWG","Pipe","PIPE","PWG-PIPE-0028","","","D-DWG-PWG-003.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TS-0004","2052.9","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0004","","","D-DWG-PWG-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","462","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0005","2061.5","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0005","","","D-DWG-PWG-003","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","463","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0029","2065.863","2413.402","347.5390000000002","PWG","Pipe","PIPE","PWG-PIPE-0029","","","D-DWG-PWG-003.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0005","2186","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0005","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA ELECTRICITY UGD DN100","","","","","","","","","","","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","177","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0009","2210","2220","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG009","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","MULTIPLE SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","96","80","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-DR-0002","2217","","","PWG","Foreign Service","DRAINAGE","PWG-DR-0002","","","D-DWG-PWG-004.2","","","PUP","Yes","PWG","","PUP DRAINAGE DN900x450","","","","","","","","","","","","","900 x 450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","178","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0010","2370","2380","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG010","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","97","50","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0019","2413.402","2564.395","150.99299999999994","PWG","Trench Type","TRENCH SECTION","","4","150.993","D-DWG-PWG-004.2","D-DWG-PWG-004.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","127","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0030","2413.402","2564.645","151.24299999999994","PWG","Pipe","PIPE","PWG-PIPE-0030","","","D-DWG-PWG-004.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-DR-0003","2494","","","PWG","Foreign Service","DRAINAGE","PWG-DR-0003","","","D-DWG-PWG-004.2","","","PUP","Yes","PWG","","PUP DRAINAGE DN450","","","","","","","","","","","","","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","179","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-015","2545.832","","","PWG","Bend","HOR","PWG-BND-015","","","D-DWG-PWG-004.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A100","","","","","","","","","","","","","","1","each","","Bend","7.8°","MSCL","450","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","543.17","","","","","",""
"PWG-SW-0004","2556","","","PWG","Foreign Service","SEWER","PWG-SW-0004","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA SEWER DN250","","","","","","","","","","","","","250","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","180","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-DR-0004","2560","","","PWG","Foreign Service","DRAINAGE","PWG-DR-0004","","","D-DWG-PWG-004.2","","","PUP","Yes","PWG","","PUP DRAINAGE DN600","","","","","","","","","","","","","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","181","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0020","2564.395","2592.076","27.68100000000004","PWG","Trench Type","TRENCH SECTION","","4&6","27.681","D-DWG-PWG-004.2","D-DWG-PWG-004.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","128","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-016","2564.395","","","PWG","Bend","HOR","PWG-BND-016","","","D-DWG-PWG-004.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A102","","","","","","","","","","","","","","1","each","","Bend","6.1°","MSCL","450","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","543.19","","","","","",""
"PWG-PIPE-0031","2564.645","2592.076","27.43100000000004","PWG","Pipe","PIPE","PWG-PIPE-0031","","","D-DWG-PWG-004.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-RD-0005","2572","2596","24","PWG","Road & Rail Crossing","MINOR ROAD CROSSING","PWG-RD-0005","","24","","","","","","PWG","Gore Street","","Sealed","375","","","OD457x5WT Sintalock Type 1 MSCL","3.9","","","20.1","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","10","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-WA-0001","2578","","","PWG","Foreign Service","WATER","PWG-WA-0001","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA WATER DN150","","","","","","","","","","","","","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","182","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0021","2592.076","2631.951","39.875","PWG","Trench Type","TRENCH SECTION","","1A","39.875","D-DWG-PWG-004.2","D-DWG-PWG-004.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","129","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0032","2592.076","2631.951","39.875","PWG","Pipe","PIPE","PWG-PIPE-0032","","","D-DWG-PWG-004.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-054","9422.385","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-054","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","66","","","Bend","","","","","","","","","","14150","1","each","14150","Bend","11.25","DICL","600","3058","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-017","2596.042","","","PWG","Bend","HOR","PWG-BND-017","","","D-DWG-PWG-004.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A105","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","545.18","","","","","",""
"PWG-AV-005","3324.224","","","PWG","Valve","AV","PWG-AV-005","","","D-DWG-PWG-005.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A68","","","","","","","","","","","","41864","1","each","41864","","","","","","","","","2","","","","PIPE","0","NO","","","AV TYPE 2","AV Type 2 (Above Ground)","Above ground","DN375x200","Yes","No","N/A","537.15","1.692","538.842","N/A","Y","PWG-6420.03",""
"PWG-CP-0001","2626","2694","68","PWG","Road & Rail Crossing","CARPARK/SIDE LANE","PWG-CP-0001","","68","","","","","","PWG","Progress Avenue","","Unsealed","375","","","DN375 PN35 DICL RRJ","","68","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","11","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0022","2631.951","2691.626","59.67500000000018","PWG","Trench Type","TRENCH SECTION","","7","59.6750000000002","D-DWG-PWG-004.2","D-DWG-PWG-004.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","130","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0033","2631.951","2691.626","59.67500000000018","PWG","Pipe","PIPE","PWG-PIPE-0033","","","D-DWG-PWG-004.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-043","9455.661","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-043","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","144","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2844","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0023","2691.626","2739.593","47.96699999999964","PWG","Trench Type","TRENCH SECTION","","6","47.9669999999996","D-DWG-PWG-004.2","D-DWG-PWG-004.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","131","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0034","2691.626","2739.593","47.96699999999964","PWG","Pipe","PIPE","PWG-PIPE-0034","","","D-DWG-PWG-004.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-018","2691.626","","","PWG","Bend","HOR","PWG-BND-018","","","D-DWG-PWG-004.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A110","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","542.176","","","","","",""
"PWG-RD-0006","2694","2739","45","PWG","Road & Rail Crossing","MINOR ROAD CROSSING","PWG-RD-0006","","45","","","","","","PWG","Progress Avenue","","Sealed","375","","","DN375 PN35 DICL RRJ","45","","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","12","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0024","2739.593","2750.013","10.420000000000073","PWG","Trench Type","TRENCH SECTION","","4","10.4200000000001","D-DWG-PWG-004.2","D-DWG-PWG-004.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","132","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0035","2739.593","2750.013","10.420000000000073","PWG","Pipe","PIPE","PWG-PIPE-0035","","","D-DWG-PWG-004.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0006","2744","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0006","","","D-DWG-PWG-004.2","","D-DWG-PWG-004_C","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","183","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0025","2750.013","2783.074","33.06100000000015","PWG","Trench Type","TRENCH SECTION","","4&6","33.0610000000002","D-DWG-PWG-004.2","D-DWG-PWG-004.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","133","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0036","2750.013","2783.074","33.06100000000015","PWG","Pipe","PIPE","PWG-PIPE-0036","","","D-DWG-PWG-004.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35 + OD610 9WT MS Enveloper","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0007","2754","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0007","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN100","","","","","","","","","","Telstra","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","185","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0008","2754","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0008","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN100","","","","","","","","","","Telstra","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","186","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0009","2754","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0009","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA NBN COMMS DN30","","","","","","","","","","NBN Co","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","187","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0010","2754","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0010","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA NBN COMMS DN30","","","","","","","","","","NBN Co","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","188","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0011","2754","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0011","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA NBN COMMS DN30","","","","","","","","","","NBN Co","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","189","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0012","2754","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0012","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA NBN COMMS DN30","","","","","","","","","","NBN Co","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","190","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0013","2754","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0013","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA NBN COMMS DN30","","","","","","","","","","NBN Co","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","191","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0014","2754","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0014","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA NBN COMMS DN30","","","","","","","","","","NBN Co","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","192","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-WA-0002","2754","","","PWG","Foreign Service","WATER","PWG-WA-0002","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA TRC WATER DN100","","","","","","","","","","Toowoomba Regional Council","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","184","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0007","2763","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0007","","","D-DWG-PWG-004.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","193","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0008","2763","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0008","","","D-DWG-PWG-004.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","196","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-WA-0003","2763","","","PWG","Foreign Service","WATER","PWG-WA-0003","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA WATER DN200","","","","","","","","","","","","","200","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","194","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-WA-0004","2763","","","PWG","Foreign Service","WATER","PWG-WA-0004","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA TRC WATER","","","","","","","","","","Toowoomba Regional Council","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","195","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-RD-0007","2763","2777","14","PWG","Road & Rail Crossing","MINOR ROAD CROSSING","PWG-RD-0007","","14","","","","","","PWG","Main Street","","Sealed","375","","","OD457x5WT Sintalock Type 1 MSCL","","","","14","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","13","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-019","2750.013","","","PWG","Bend","HOR","PWG-BND-019","","","D-DWG-PWG-004.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A113","","","","","","","","","","","","","","1","each","","Bend","33.3°","MSCL","450","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","540.7","","","","","",""
"PWG-EL-0009","2768","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0009","","","D-DWG-PWG-004.2","","D-DWG-PWG-004_C","BYDA","Yes","PWG","","BYDA ELECTRICITYELD LV","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","197","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0010","2771","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0010","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA ELECTRICITY UGD DN50","","","","","","","","","","","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","199","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-SW-0005","2771","","","PWG","Foreign Service","SEWER","PWG-SW-0005","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA TRC SEWER DN110","","","","","","","","","","Toowoomba Regional Council","","","110","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","198","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-SW-0006","2773","","","PWG","Foreign Service","SEWER","PWG-SW-0006","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA TRC SEWER DN63","","","","","","","","","","Toowoomba Regional Council","","","63","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","200","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-SW-0007","2775","","","PWG","Foreign Service","SEWER","PWG-SW-0007","","","D-DWG-PWG-004.2","","","BYDA","Yes","PWG","","BYDA SEWER DN315","","","","","","","","","","","","","315","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","201","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-SW-0008","2777","","","PWG","Foreign Service","SEWER","PWG-SW-0008","","","D-DWG-PWG-004.2","","","PUP","Yes","PWG","","PUP SEWER DN150","","","","","","","","","","","","","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","202","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0015","2781","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0015","","","D-DWG-PWG-004.2","","","PUP","Yes","PWG","","PUP COMMS DN100","","","","","","","","","","","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","203","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0026","2783.074","2797.815","14.740999999999985","PWG","Trench Type","TRENCH SECTION","","4","14.741","D-DWG-PWG-004.2","D-DWG-PWG-004.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","134","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-020","2783.074","","","PWG","Bend","HOR","PWG-BND-020","","","D-DWG-PWG-004.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A115","","","","","","","","","","","","","","1","each","","Bend","39.1°","MSCL","450","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","539.29","","","","","",""
"PWG-PIPE-0037","2783.074","2797.815","14.740999999999985","PWG","Pipe","PIPE","PWG-PIPE-0037","","","D-DWG-PWG-004.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0027","2797.815","2865.366","67.55099999999993","PWG","Trench Type","TRENCH SECTION","","1A","67.5509999999999","D-DWG-PWG-004.2","D-DWG-PWG-005.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","135","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0038","2797.815","2861.368","63.552999999999884","PWG","Pipe","PIPE","PWG-PIPE-0038","","","D-DWG-PWG-004.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0016","2805","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0016","","","D-DWG-PWG-005.2","","","PUP","Yes","PWG","","PUP COMMS DN50","","","","","","","","","","","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","204","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0039","2861.368","2865.366","3.9980000000000473","PWG","Pipe","PIPE","PWG-PIPE-0039","","","D-DWG-PWG-004.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-021","2864.868","","","PWG","Bend","HOR","PWG-BND-021","","","D-DWG-PWG-004.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A121","","","","","","","","","","","","","","1","each","","Bend","20°","MSCL","450","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","538.728","","","","","",""
"PWG-RD-0008","2865.366","2908.821","43.45499999999993","PWG","Road & Rail Crossing","MAJOR ROAD CROSSING","PWG-RD-0008","","43.4549999999999","","","","","","PWG","Toowoomba-Athol Road","","Sealed","375","","","OD457x5WT Sintalock Type 1 MSCL Carrier & OD610x9WT MS Enveloper","","","","","TMR","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","14","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0028","2865.366","2908.821","43.45499999999993","PWG","Trench Type","TRENCH SECTION","","8A","43.4549999999999","D-DWG-PWG-005.2","D-DWG-PWG-005.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","136","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0040","2865.366","2908.821","43.45499999999993","PWG","Pipe","PIPE","PWG-PIPE-0040","","","D-DWG-PWG-005.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35 + OD610 9WT MS Enveloper","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Major Road - Trenchless","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PWG-SW-0009","2868","","","PWG","Foreign Service","SEWER","PWG-SW-0009","","","D-DWG-PWG-005.2","","","PUP","Yes","PWG","","PUP SEWER DN150","","","","","","","","","","","","","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","205","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0005","2908","","","PWG","Foreign Service","FENCE","PWG-FN-0005","","","D-DWG-PWG-005.2","","","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","206","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0029","2908.821","3071.909","163.0880000000002","PWG","Trench Type","TRENCH SECTION","","1A","163.088","D-DWG-PWG-005.2","D-DWG-PWG-005.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","137","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0041","2908.821","3071.909","163.0880000000002","PWG","Pipe","PIPE","PWG-PIPE-0041","","","D-DWG-PWG-005.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-107","9473.063","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-107","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","208","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","2845","200","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-022","2916.826","","","PWG","Bend","HOR","PWG-BND-022","","","D-DWG-PWG-005.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A124","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","537.502","","","","","",""
"PWG-TT-0030","3071.909","3151.909","80","PWG","Trench Type","TRENCH SECTION","","5","80","D-DWG-PWG-005.2","D-DWG-PWG-005.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","138","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0042","3071.909","3151.909","80","PWG","Pipe","PIPE","PWG-PIPE-0042","","","D-DWG-PWG-005.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-CC-0002","3072","3152","80","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0002","","","","","","","","PWG","WESTBROOK CREEK","","","","LOOSE ROCK","B","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0031","3151.909","3991.367","839.4580000000001","PWG","Trench Type","TRENCH SECTION","","1A","839.458","D-DWG-PWG-005.2","D-DWG-PWG-006.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","139","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-SCV-004","3991.367","","","PWG","Valve","SCV","PWG-SCV-004","","","D-DWG-PWG-006.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A69","","","","","","","","","","","","64351","1","each","64351","","","","","","","","","2","","","","PIPE","0","NO","","","SCV TYPE 2","SCV Type 2 (Above Ground)","Above ground","DN375x150","No","SCV TYPE 2","RHS","533.3","2.243","535.543","Not required (Nil)","TBC","PWG-6410.03","D-DWG-PHW-006.2"
"PWG-PIPE-0043","3151.909","3991.367","839.4580000000001","PWG","Pipe","PIPE","PWG-PIPE-0043","","","D-DWG-PWG-005.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0011","3250","3260","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG011","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","98","31.4","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-IV-001","4040.672","","","PWG","Valve","IV","PWG-IV-001","","","D-DWG-PWG-006.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A70","","","","","","","","","","","","300265","1","each","300265","","","","","","","","","3 (AV TYPE 1B)","","","","PIPE","0","NO","","","IV TYPE 3 (AV TYPE 1B)","IV Pit","IV TYPE 3","OD419x168","Yes","No","LHS","534.006","1.633","535.639","N/A","N","PWG-6320.03",""
"PWG-FN-0006","3368","","","PWG","Foreign Service","FENCE","PWG-FN-0006","","","D-DWG-PWG-005.2","","","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","207","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0012","3540","3560","20","PWG","Vegetation","TREE REMOVAL","VEG_PWG012","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","99","145","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-VG-0013","3590","3600","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG013","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","100","13.6","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0032","3991.367","4014.479","23.111999999999625","PWG","Trench Type","TRENCH SECTION","","1A/1B/1C","23.1119999999996","D-DWG-PWG-006.2","D-DWG-PWG-006.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","140","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-SCV-005","4501.909","","","PWG","Valve","SCV","PWG-SCV-005","","","D-DWG-PWG-006.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A71","","","","","","","","","","","","64351","1","each","64351","","","","","","","","","2","","","","PIPE","0","NO","","","SCV TYPE 2","SCV Type 2 (Above Ground)","Above ground","DN375x150","No","SCV TYPE 2","RHS","531.3","1.993","533.293","Not required (Nil)","TBC","PWG-6410.03","D-DWG-PHW-007.2"
"PWG-PIPE-0044","3991.367","4014.479","23.111999999999625","PWG","Pipe","PIPE","PWG-PIPE-0044","","","D-DWG-PWG-006.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-CC-0003","3992","4014","22","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0003","","","","","","","","PWG","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","5","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-100","9801.143","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-100","","","","","","","","PHW","","2 x Type 12","","","","","","","","","","","","","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","259","","","Pigging Station","","","","","","","","","","","2","each","","Pigging Station","","","600","2972","150","Pigging station","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-023","4005.999","","","PWG","Bend","VERT","PWG-BND-023","","","D-DWG-PWG-006.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A142","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","532.91","","","","","",""
"PWG-TS-0006","4010.3","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0006","","","D-DWG-PWG-006","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","464","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0033","4014.479","5447.953","1433.4740000000006","PWG","Trench Type","TRENCH SECTION","","1A","1433.474","D-DWG-PWG-006.2","D-DWG-PWG-008.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","141","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0045","4014.479","4043.508","29.028999999999996","PWG","Pipe","PIPE","PWG-PIPE-0045","","","D-DWG-PWG-006.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-055","9885.483","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-055","","","","","","","","PHW","","Type 4","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","67","","","Bend","","","","","","","","","","18443","1","each","18443","Bend","22.5+11.25","DICL","600","2933","150","Bend; 22.5+11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
