"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PWG-AV-006","4846.524","","","PWG","Valve","AV","PWG-AV-006","","","D-DWG-PWG-006.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A72","","","","","","","","","","","","41864","1","each","41864","","","","","","","","","2","","","","PIPE","0","NO","","","AV TYPE 2","AV Type 2 (Above Ground)","Above ground","DN375x200","Yes","No","N/A","533.2","1.729","534.929","N/A","N","PWG-6420.03",""
"PWG-PIPE-0046","4043.508","5447.953","1404.4450000000006","PWG","Pipe","PIPE","PWG-PIPE-0046","","","D-DWG-PWG-006.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0014","4080","4090","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","101","46.6","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-006","5424.14","","","PWG","Valve","SCV","PWG-SCV-006","","","D-DWG-PWG-006.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A73","","","","","","","","","","","","64351","1","each","64351","","","","","","","","","2","","","","PIPE","0","NO","","","SCV TYPE 2","SCV Type 2 (Above Ground)","Above ground","DN375x150","No","SCV TYPE 2","RHS","529.82","1.645","531.465","Not required (Nil)","TBC","PWG-6410.03","D-DWG-PHW-007.2"
"PWG-FN-0007","4640","","","PWG","Foreign Service","FENCE","PWG-FN-0007","","","D-DWG-PWG-007.2","","D-DWG-PWG-007_C","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","208","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-AV-007","5438.513","","","PWG","Valve","AV","PWG-AV-007","","","D-DWG-PWG-006.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A74","","","","","","","","","","","","41864","1","each","41864","","","","","","","","","2","","","","PIPE","0","NO","","","AV TYPE 2","AV Type 2 (Above Ground)","Above ground","DN375x200","Yes","No","N/A","530.65","1.92","532.57","N/A","N","PWG-6420.03",""
"PWG-AV-008","6064.74","","","PWG","Valve","AV","PWG-AV-008","","","D-DWG-PWG-008.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A75","","","","","","","","","","","","41864","1","each","41864","","","","","","","","","2","","","","PIPE","0","NO","","","AV TYPE 2","AV Type 2 (Above Ground)","Above ground","DN375x200","Yes","No","N/A","533.1","1.808","534.908","N/A","N","PWG-6420.03",""
"PWG-SCV-007","6307.647","","","PWG","Valve","SCV","PWG-SCV-007","","","D-DWG-PWG-008.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A76","","","","","","","","","","","","64351","1","each","64351","","","","","","","","","2","","","","PIPE","0","NO","","","SCV TYPE 2","SCV Type 2 (Above Ground)","Above ground","DN375x150","No","SCV TYPE 2","RHS","532","2.047","534.047","Not required (Nil)","TBC","PWG-6410.03","D-DWG-PHW-009.2"
"PHW-TB-056","9979.18","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-056","","","","","","","","PHW","","Type 10","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","68","","","Bend","","","","","","","","","","44440","1","each","44440","Bend","11.25","DICL","600","2925","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-024","5442.668","","","PWG","Bend","VERT","PWG-BND-024","","","D-DWG-PWG-006.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A159","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","530.64","","","","","",""
"PWG-TS-0007","5445.3","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0007","","","D-DWG-PWG-008","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","465","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0034","5447.953","5475.997","28.04399999999987","PWG","Trench Type","TRENCH SECTION","","5","28.0439999999999","D-DWG-PWG-008.2","D-DWG-PWG-008.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","142","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0047","5447.953","5475.997","28.04399999999987","PWG","Pipe","PIPE","PWG-PIPE-0047","","","D-DWG-PWG-008.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-CC-0004","5448","5476","28","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0004","","","","","","","","PWG","DRY CHANNEL","","","","GABION/MATRESS","NOTE 1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","6","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-FN-0008","5448","","","PWG","Foreign Service","FENCE","PWG-FN-0008","","","D-DWG-PWG-008.2","","","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","209","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-025","5453.681","","","PWG","Bend","VERT","PWG-BND-025","","","D-DWG-PWG-008.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A161","","","","","","","","","","","","","","1","each","","Bend","14.1°","MSCL","450","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","528","","","","","",""
"PWG-BND-026","5465.147","","","PWG","Bend","VERT","PWG-BND-026","","","D-DWG-PWG-008.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A162","","","","","","","","","","","","","","1","each","","Bend","11.4°","MSCL","450","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","527.7","","","","","",""
"PHW-TB-057","9984.731","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-057","","","","","","","","PHW","","Type 6","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","69","","","Bend","","","","","","","","","","14743","1","each","14743","Bend","11.25","DICL","600","2932","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0035","5475.997","7092.671","1616.674","PWG","Trench Type","TRENCH SECTION","","1A","1616.674","D-DWG-PWG-008.2","D-DWG-PWG-011.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","143","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-027","5475.997","","","PWG","Bend","VERT","PWG-BND-027","","","D-DWG-PWG-008.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A163","","","","","","","","","","","","","","1","each","","Bend","8.9°","MSCL","450","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","529.6","","","","","",""
"PWG-PIPE-0048","5475.997","6507.647","1031.6499999999996","PWG","Pipe","PIPE","PWG-PIPE-0048","","","D-DWG-PWG-008.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-AV-009","6507.647","","","PWG","Valve","AV","PWG-AV-009","","","D-DWG-PWG-008.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A77","","","","","","","","","","","","41864","1","each","41864","","","","","","","","","2","","","","PIPE","0","NO","","","AV TYPE 2","AV Type 2 (Above Ground)","Above ground","DN375x200","Yes","No","N/A","532.75","1.883","534.633","N/A","N","PWG-6420.03",""
"PWG-SCV-008","7092.671","","","PWG","Valve","SCV","PWG-SCV-008","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A78","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","LHS","525.049","2.011","527.06","142","Y","PWG-6410.01","D-DWG-PHW-011.2"
"PWG-FN-0009","6505","","","PWG","Foreign Service","FENCE","PWG-FN-0009","","","D-DWG-PWG-010.2","","D-DWG-PWG-010_C","","Yes","PWG","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","210","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-IV-002","7536.828","","","PWG","Valve","IV","PWG-IV-002","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A79","","","","","","","","","","","","300265","1","each","300265","","","","","","","","","3 (AV TYPE 1B)","","","","PIPE","0","NO","","","IV TYPE 3 (AV TYPE 1B)","IV Pit","IV TYPE 3","OD419x168","Yes","No","LHS","530.605","2.217","532.822","N/A","N","PWG-6320.03",""
"PWG-PIPE-0049","6507.647","6666.39","158.7430000000004","PWG","Pipe","PIPE","PWG-PIPE-0049","","","D-DWG-PWG-008.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0050","6666.39","7092.108","425.71799999999985","PWG","Pipe","PIPE","PWG-PIPE-0050","","","D-DWG-PWG-008.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0017","7079","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0017","","","D-DWG-PWG-011.2","","","BYDA","Yes","PWG","","BYDA NEXTGEN COMMS DN50","","","","","","","","","","Nextgen","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","211","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0051","7092.108","7122.979","30.871000000000095","PWG","Pipe","PIPE","PWG-PIPE-0051","","","D-DWG-PWG-008.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0036","7092.671","7122.979","30.307999999999993","PWG","Trench Type","TRENCH SECTION","","1A/1B/1C","30.308","D-DWG-PWG-011.2","D-DWG-PWG-011.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","144","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-086","10103.635","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-086","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","245","","","Tee","","","","","","","","","","","1","each","","Tee","DN600xDN150 DIFBE SCOUR TEE","","150","2983","150","Tee; DN600XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-AV-010","7615.732","","","PWG","Valve","AV","PWG-AV-010","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A80","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","531.951","1.62","533.571","N/A","N","PWG-6420.01",""
"PWG-CC-0005","7097","7115","18","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0005","","","","","","","","PWG","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","7","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-FN-0010","7098","","","PWG","Foreign Service","FENCE","PWG-FN-0010","","","D-DWG-PWG-011.2","","","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","212","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0011","7116","","","PWG","Foreign Service","FENCE","PWG-FN-0011","","","D-DWG-PWG-011.2","","","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","213","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-058","10177.634","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-058","","","","","","","","PHW","","Type 4","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","70","","","Bend","","","","","","","","","","15780","1","each","15780","Bend","22.5","DICL","600","2965","150","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0037","7122.979","7146.681","23.701999999999316","PWG","Trench Type","TRENCH SECTION","","1A","23.7019999999993","D-DWG-PWG-011.2","D-DWG-PWG-011.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","145","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-028","7122.979","","","PWG","Bend","HOR","PWG-BND-028","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A180","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","525.49","","","","","",""
"PWG-PIPE-0052","7122.979","7146.681","23.701999999999316","PWG","Pipe","PIPE","PWG-PIPE-0052","","","D-DWG-PWG-011.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0038","7146.681","7174.681","28","PWG","Trench Type","TRENCH SECTION","","4","28","D-DWG-PWG-011.2","D-DWG-PWG-011.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","146","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0053","7146.681","7174.681","28","PWG","Pipe","PIPE","PWG-PIPE-0053","","","D-DWG-PWG-011.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0039","7174.681","7539.66","364.97900000000027","PWG","Trench Type","TRENCH SECTION","","1A","364.979","D-DWG-PWG-011.2","D-DWG-PWG-011.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","147","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0054","7174.681","7539.66","364.97900000000027","PWG","Pipe","PIPE","PWG-PIPE-0054","","","D-DWG-PWG-011.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-059","10319.973","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-059","","","","","","","","PHW","","Type 4","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","71","","","Bend","","","","","","","","","","15780","1","each","15780","Bend","22.5","DICL","600","2919","150","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-029","7177.914","","","PWG","Bend","HOR","PWG-BND-029","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A183","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","525.555","","","","","",""
"PWG-FN-0012","7260","","","PWG","Foreign Service","FENCE","PWG-FN-0012","","","D-DWG-PWG-011.2","","D-DWG-PWG-011_C","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","214","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-060","10337.161","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-060","","","","","","","","PHW","","Type 4","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","72","","","Bend","","","","","","","","","","15780","1","each","15780","Bend","22.5","DICL","600","2917","150","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-AV-011","7648.073","","","PWG","Valve","AV","PWG-AV-011","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A81","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","532.165","1.699","533.864","N/A","N","PWG-6420.01",""
"PWG-TT-0040","7539.66","7547.413","7.752999999999702","PWG","Trench Type","TRENCH SECTION","","4","7.7529999999997","D-DWG-PWG-011.2","D-DWG-PWG-011.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","148","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0055","7539.66","7547.413","7.752999999999702","PWG","Pipe","PIPE","PWG-PIPE-0055","","","D-DWG-PWG-011.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-061","10378.599","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-061","","","","","","","","PHW","","Type 6","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","73","","","Bend","","","","","","","","","","14743","1","each","14743","Bend","11.25","DICL","600","2904","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-030","7542.564","","","PWG","Bend","HOR","PWG-BND-030","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A190","","","","","","","","","","","","","","1","each","","Bend","31.9°","MSCL","450","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","530.368","","","","","",""
"PHW-TB-062","10459.505","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-062","","","","","","","","PHW","","Type 4","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","74","","","Bend","","","","","","","","","","15780","1","each","15780","Bend","22.5","DICL","600","2889","150","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-031","7546.037","","","PWG","Bend","HOR","PWG-BND-031","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A191","","","","","","","","","","","","","","1","each","","Bend","37.5°","MSCL","450","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","530.086","","","","","",""
"PWG-RL-0001","7547.413","7579.15","31.73700000000008","PWG","Road & Rail Crossing","MAJOR RAIL CROSSING","PWG-RL-0001","","31.7370000000001","","","","","","PWG","South Western System","","Rail","375","","","OD457x5WT Sintalock Type 1 MSCL Carrier & OD610x12WT MS Enveloper","","","","","QLD Rail","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","15","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0041","7547.413","7579","31.587000000000444","PWG","Trench Type","TRENCH SECTION","","8A","31.5870000000004","D-DWG-PWG-011.2","D-DWG-PWG-011.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","149","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-032","7547.413","","","PWG","Bend","VERT","PWG-BND-032","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A192","","","","","","","","","","","","","","1","each","","Bend","7.8°","MSCL","450","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","529.974","","","","","",""
"PWG-PIPE-0056","7547.413","7579.15","31.73700000000008","PWG","Pipe","PIPE","PWG-PIPE-0056","","","D-DWG-PWG-011.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35 + OD610 12WT MS Enveloper","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0013","7577","","","PWG","Foreign Service","FENCE","PWG-FN-0013","","","D-DWG-PWG-011.2","","","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ON","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","215","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0042","7579","7624.121","45.121000000000095","PWG","Trench Type","TRENCH SECTION","","4","45.1210000000001","D-DWG-PWG-011.2","D-DWG-PWG-011.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0057","7579.15","7624.121","44.97100000000046","PWG","Pipe","PIPE","PWG-PIPE-0057","","","D-DWG-PWG-011.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-108","10553.492","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-108","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","209","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3012","240","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-033","7583.581","","","PWG","Bend","HOR","PWG-BND-033","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A195","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","531.25","","","","","",""
"PHW-TB-063","10699.881","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-063","","","","","","","","PHW","","Type 1","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","75","","","Bend","","","","","","","","","","114663","1","each","114663","Bend","45","DICL","600","2906","100","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-034","7587.138","","","PWG","Bend","HOR","PWG-BND-034","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A196","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","531.4","","","","","",""
"PWG-TB-044","10741.055","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-044","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","145","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2979","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-AV-012","8126.384","","","PWG","Valve","AV","PWG-AV-012","","","D-DWG-PWG-012.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A82","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","534.575","1.919","536.494","N/A","N","PWG-6420.01",""
"PWG-EL-0011","7609","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0011","","","D-DWG-PWG-011.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","217","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-WA-0005","7609","","","PWG","Foreign Service","WATER","PWG-WA-0005","","","D-DWG-PWG-011.2","","","BYDA","Yes","PWG","","BYDA WATER","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","216","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-IV-003","8475.323","","","PWG","Valve","IV","PWG-IV-003","","","D-DWG-PWG-013.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A83","","","","","","","","","","","","301764","1","each","301764","","","","","","","","","2 (SCV TYPE 1B)","","","","PIPE","0","NO","","","IV TYPE 2 (SCV TYPE 1B)","IV Pit","IV TYPE 2","OD419x168","No","Yes (per 103)","LHS","526.7","1.811","528.511","139","Y","PWG-6320.02",""
"PWG-TB-045","10780.713","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-045","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","146","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2973","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-035","7618.704","","","PWG","Bend","HOR","PWG-BND-035","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A200","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","531.948","","","","","",""
"PHW-TB-064","11370.095","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-064","","","","","","","","PHW","","Type 3","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","76","","","Bend","","","","","","","","","","16755","1","each","16755","Bend","45","DICL","600","3044","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-036","7619.979","","","PWG","Bend","VERT","PWG-BND-036","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A201","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","531.947","","","","","",""
"PWG-TT-0043","7624.121","7725.73","101.60899999999947","PWG","Trench Type","TRENCH SECTION","","1A","101.609","D-DWG-PWG-011.2","D-DWG-PWG-012.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","151","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0058","7624.121","7642.224","18.103000000000065","PWG","Pipe","PIPE","PWG-PIPE-0058","","","D-DWG-PWG-011.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trench Oil Pipe Crossing","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-037","7628.193","","","PWG","Bend","VERT","PWG-BND-037","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A203","","","","","","","","","","","","","","1","each","","Bend","8.5°","MSCL","450","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","530.771","","","","","",""
"PWG-OI-0001","7633","","","PWG","Foreign Service","OIL","PWG-OI-0001","","","D-DWG-PWG-011.2","","","BYDA","Yes","PWG","","BYDA OIL","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","218","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-038","7638.763","","","PWG","Bend","VERT","PWG-BND-038","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A204","","","","","","","","","","","","","","1","each","","Bend","10.9°","MSCL","450","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","530.76","","","","","",""
"PWG-PIPE-0059","7642.224","7724","81.77599999999984","PWG","Pipe","PIPE","PWG-PIPE-0059","","","D-DWG-PWG-011.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-065","11382.203","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-065","","","","","","","","PHW","","Type 6","","","","","","","","","","","","MSCL","650","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","77","","","Bend","","","","","","","","","","19811","1","each","19811","Bend","10","MSCL","650","3044","150","Bend; MS - 10°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-039","7646.073","","","PWG","Bend","VERT","PWG-BND-039","","","D-DWG-PWG-011.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A206","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","532.159","","","","","",""
"PWG-IV-004","8562.951","","","PWG","Valve","IV","PWG-IV-004","","","D-DWG-PWG-013.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A84","","","","","","","","","","","","300265","1","each","300265","","","","","","","","","3 (AV TYPE 1B)","","","","PIPE","0","NO","","","IV TYPE 3 (AV TYPE 1B)","IV Pit","IV TYPE 3","OD419x168","Yes","No","LHS","527.93","1.741","529.671","N/A","N","PWG-6320.03",""
"PWG-PIPE-0060","7724","7751","27","PWG","Pipe","PIPE","PWG-PIPE-0060","","","D-DWG-PWG-011.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-RD-0009","7725","7743","18","PWG","Road & Rail Crossing","MINOR ROAD CROSSING","PWG-RD-0009","","18","","","","","","PWG","Hartvigsen Street","","Unsealed","375","","","DN375 PN35 DICL RRJ","","18","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","16","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0044","7725.73","7742.01","16.280000000000655","PWG","Trench Type","TRENCH SECTION","","7","16.2800000000007","D-DWG-PWG-012.2","D-DWG-PWG-012.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","152","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0045","7742.01","7939.101","197.09099999999944","PWG","Trench Type","TRENCH SECTION","","1A","197.090999999999","D-DWG-PWG-012.2","D-DWG-PWG-012.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","153","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0061","7751","7939.101","188.10099999999966","PWG","Pipe","PIPE","PWG-PIPE-0061","","","D-DWG-PWG-012.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-WA-0006","7820","","","PWG","Foreign Service","WATER","PWG-WA-0006","","","D-DWG-PWG-012.2","","","","Yes","PWG","","UNKNOW WATER","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","219","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0012","7826","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0012","","","D-DWG-PWG-012.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","220","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0013","7826","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0013","","","D-DWG-PWG-012.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","221","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-WA-0007","7854","","","PWG","Foreign Service","WATER","PWG-WA-0007","","","D-DWG-PWG-012.2","","","BYDA","Yes","PWG","","BYDA WATER DN375","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","222","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-087","11396.642","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-087","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","246","","","Tee","","","","","","","","","","","1","each","","Tee","DN600xDN150 DIFBE SCOUR TEE","","150","3045","150","Tee; DN600XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-046","11468.159","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-046","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","147","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3179","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
