"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PWG-BND-040","7862.684","","","PWG","Bend","HOR","PWG-BND-040","","","D-DWG-PWG-012.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A211","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","533.1","","","","","",""
"PWG-WA-0008","7915","","","PWG","Foreign Service","WATER","PWG-WA-0008","","","D-DWG-PWG-012.2","","","BYDA","Yes","PWG","","BYDA WATER DN375","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","223","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0046","7939.101","7941.464","2.3630000000002838","PWG","Trench Type","TRENCH SECTION","","4","2.36300000000028","D-DWG-PWG-012.2","D-DWG-PWG-012.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","154","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0062","7939.101","7941.464","2.3630000000002838","PWG","Pipe","PIPE","PWG-PIPE-0062","","","D-DWG-PWG-012.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0047","7941.464","8288.124","346.65999999999985","PWG","Trench Type","TRENCH SECTION","","1A","346.66","D-DWG-PWG-012.2","D-DWG-PWG-012.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","155","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0063","7941.464","8045.962","104.4980000000005","PWG","Pipe","PIPE","PWG-PIPE-0063","","","D-DWG-PWG-012.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-DR-0005","7953","","","PWG","Foreign Service","DRAINAGE","PWG-DR-0005","","","D-DWG-PWG-012.2","","","PUP","Yes","PWG","","PUP DRAINAGE DN200x500","","","","","","","","","","","","","200 x 500","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","225","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-WA-0009","7953","","","PWG","Foreign Service","WATER","PWG-WA-0009","","","D-DWG-PWG-012.2","","","BYDA","Yes","PWG","","BYDA WATER DN150","","","","","","","","","","","","","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","224","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-066","11589.46","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-066","","","","","","","","PHW","","Type 4","","","","","","","","","","","","MSCL","650","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","78","","","Bend","","","","","","","","","","20678","1","each","20678","Bend","13.9","MSCL","650","3049","100","Bend; MS - 13.9°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-041","7910.66","","","PWG","Bend","HOR","PWG-BND-041","","","D-DWG-PWG-012.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A214","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","533.273","","","","","",""
"PWG-EL-0014","7958","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0014","","","D-DWG-PWG-012.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","226","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-088","11596.46","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-088","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","247","","","Tee","","","","","","","","","","","1","each","","Tee","DN600xDN150 DIFBE SCOUR TEE","","150","3047","100","Tee; DN600XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-042","7957.939","","","PWG","Bend","HOR","PWG-BND-042","","","D-DWG-PWG-012.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A219","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","533.358","","","","","",""
"PWG-EL-0015","8041","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0015","","","D-DWG-PWG-012.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","227","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0016","8042","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0016","","","D-DWG-PWG-012.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","228","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0064","8045.962","8080.278","34.3159999999998","PWG","Pipe","PIPE","PWG-PIPE-0064","","","D-DWG-PWG-012.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-WA-0010","8067","","","PWG","Foreign Service","WATER","PWG-WA-0010","","","D-DWG-PWG-012.2","","","BYDA","Yes","PWG","","BYDA WATER DN150","","","","","","","","","","","","","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","229","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0065","8080.278","8293.259","212.98099999999977","PWG","Pipe","PIPE","PWG-PIPE-0065","","","D-DWG-PWG-012.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-047","11759.158","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-047","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","148","","","Bend","","","","","","","","","","12690","1","each","12690","Bend","22.5","DICL","375","3187","240","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-043","7973.15","","","PWG","Bend","HOR","PWG-BND-043","","","D-DWG-PWG-012.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A220","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","533.373","","","","","",""
"PWG-WA-0011","8117","","","PWG","Foreign Service","WATER","PWG-WA-0011","","","D-DWG-PWG-012.2","","","BYDA","Yes","PWG","","BYDA WATER","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","230","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-SCV-009","8908.151","","","PWG","Valve","SCV","PWG-SCV-009","","","D-DWG-PWG-013.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A85","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","LHS","521.5","1.812","523.312","149","N","PWG-6410.01","D-DWG-PHW-012.2"
"PWG-TB-048","11768.094","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-048","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","149","","","Bend","","","","","","","","","","12690","1","each","12690","Bend","22.5","DICL","375","3188","240","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-044","8109.465","","","PWG","Bend","HOR","PWG-BND-044","","","D-DWG-PWG-012.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A232","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","534.475","","","","","",""
"PWG-WA-0012","8220","","","PWG","Foreign Service","WATER","PWG-WA-0012","","","D-DWG-PWG-012.2","","D-DWG-PWG-012_C","BYDA","Yes","PWG","","BYDA WATER","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","231","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0017","8234","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0017","","","D-DWG-PWG-012.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","232","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-049","11773.094","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-049","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","150","","","Bend","","","","","","","","","","12690","1","each","12690","Bend","22.5","DICL","375","3188","240","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-045","8202.694","","","PWG","Bend","HOR","PWG-BND-045","","","D-DWG-PWG-012.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A236","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","534.35","","","","","",""
"PWG-WA-0013","8257","","","PWG","Foreign Service","WATER","PWG-WA-0013","","","D-DWG-PWG-012.2","","","BYDA","Yes","PWG","","BYDA WATER","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","233","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0018","8266","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0018","","","D-DWG-PWG-012.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","234","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-WA-0014","8278","","","PWG","Foreign Service","WATER","PWG-WA-0014","","","D-DWG-PWG-012.2","","","BYDA","Yes","PWG","","BYDA WATER DN150","","","","","","","","","","","","","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","235","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0048","8288.124","8315.201","27.076999999999316","PWG","Trench Type","TRENCH SECTION","","8A","27.0769999999993","D-DWG-PWG-012.2","D-DWG-PWG-012.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","156","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-050","11782.037","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-050","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","151","","","Bend","","","","","","","","","","12690","1","each","12690","Bend","22.5","DICL","375","3188","240","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-046","8245.381","","","PWG","Bend","HOR","PWG-BND-046","","","D-DWG-PWG-012.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A238","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","533.9","","","","","",""
"PWG-CM-0018","8289","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0018","","","D-DWG-PWG-012.2","","","PUP","Yes","PWG","","PUP COMMS DN300","","","","","","","","","","","","","300","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","236","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0066","8293.259","8315.201","21.941999999999098","PWG","Pipe","PIPE","PWG-PIPE-0066","","","D-DWG-PWG-012.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35 + OD610 9WT MS Enveloper","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Major Road - Trenchless","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PWG-RD-0010","8293.647","8315.201","21.55399999999827","PWG","Road & Rail Crossing","MAJOR ROAD CROSSING","PWG-RD-0010","","21.5539999999983","","","","","","PWG","Umbiram Road","","Sealed","375","","","OD457x5WT Sintalock Type 1 MSCL Carrier & OD610x9WT MS Enveloper","","","","","TRC","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","17","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-EL-0019","8306","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0019","","","D-DWG-PWG-012.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","237","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-WA-0015","8306","","","PWG","Foreign Service","WATER","PWG-WA-0015","","","D-DWG-PWG-012.2","","","BYDA","Yes","PWG","","BYDA WATER","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","238","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0020","8310","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0020","","","D-DWG-PWG-012.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","239","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0049","8315.201","8323.259","8.058000000000902","PWG","Trench Type","TRENCH SECTION","","1A","8.0580000000009","D-DWG-PWG-012.2","D-DWG-PWG-012.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","157","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0067","8315.201","8323.259","8.058000000000902","PWG","Pipe","PIPE","PWG-PIPE-0067","","","D-DWG-PWG-012.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0050","8323.259","8335.614","12.354999999999563","PWG","Trench Type","TRENCH SECTION","","4","12.3549999999996","D-DWG-PWG-012.2","D-DWG-PWG-012.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","158","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0068","8323.259","8335.614","12.354999999999563","PWG","Pipe","PIPE","PWG-PIPE-0068","","","D-DWG-PWG-012.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-047","8288.124","","","PWG","Bend","HOR","PWG-BND-047","","","D-DWG-PWG-012.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A241","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","533.4","","","","","",""
"PWG-PT-0001","8335.614","8400.622","65.00799999999981","PWG","Road & Rail Crossing","SIGNIFICANT PROTECTED TREES","PWG-PT-0001","","65.0079999999998","","","","","","PWG","Wyreema Memorial Park","","N/A","375","","","OD457x5WT Sintalock Type 1 MSCL Carrier & OD610x9WT MS Enveloper","","","","","TRC","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","18","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0051","8335.614","8400.622","65.00799999999981","PWG","Trench Type","TRENCH SECTION","","8A","65.0079999999998","D-DWG-PWG-012.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","159","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0069","8335.614","8400.622","65.00799999999981","PWG","Pipe","PIPE","PWG-PIPE-0069","","","D-DWG-PWG-012.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35 + OD610 9WT MS Enveloper","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Major Crossing - Trenchless","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0019","8358","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0019","","","D-DWG-PWG-012.2","","","BYDA","Yes","PWG","","BYDA COMMS DN100","","","","","","","","","","","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","240","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0020","8370","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0020","","","D-DWG-PWG-012.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN100","","","","","","","","","","Telstra","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","241","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0021","8372","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0021","","","D-DWG-PWG-012.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN30","","","","","","","","","","Telstra","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","242","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0052","8400.622","8427.328","26.70600000000013","PWG","Trench Type","TRENCH SECTION","","1A","26.7060000000001","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","160","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0070","8400.622","8427.328","26.70600000000013","PWG","Pipe","PIPE","PWG-PIPE-0070","","","D-DWG-PWG-013.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0053","8427.328","8465.757","38.42900000000009","PWG","Trench Type","TRENCH SECTION","","4","38.4290000000001","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","161","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0071","8427.328","8465.757","38.42900000000009","PWG","Pipe","PIPE","PWG-PIPE-0071","","","D-DWG-PWG-013.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-048","8328.858","","","PWG","Bend","HOR","PWG-BND-048","","","D-DWG-PWG-012.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A245","","","","","","","","","","","","","","1","each","","Bend","27°","MSCL","450","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","532","","","","","",""
"PWG-WA-0016","8442","","","PWG","Foreign Service","WATER","PWG-WA-0016","","","D-DWG-PWG-013.2","","","BYDA","Yes","PWG","","BYDA WATER ""SIZE TBC""","","","","","","","","","","","","","TBC","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","243","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-049","8439.328","","","PWG","Bend","HOR","PWG-BND-049","","","D-DWG-PWG-013.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A249","","","","","","","","","","","","","","1","each","","Bend","37°","MSCL","450","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","529.2","","","","","",""
"PWG-TT-0054","8465.757","8488.53","22.773000000001048","PWG","Trench Type","TRENCH SECTION","","1A","22.7730000000011","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","162","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-051","12099.939","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-051","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","152","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3233","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-050","8450.4","","","PWG","Bend","COMPOUND","PWG-BND-050","","","D-DWG-PWG-013.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Compound bend, setout reads ""37.6° COMPOUND. BEND(H:37.1°, V:6.1°)"". Resultant angle recorded; components H 37.1° / V 6.1°.","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A250","","","","","","","","","","","","","","1","each","","Bend","37.6°","MSCL","450","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","529.1","","","","","",""
"PWG-PIPE-0072","8465.757","8487.151","21.394000000000233","PWG","Pipe","PIPE","PWG-PIPE-0072","","","D-DWG-PWG-013.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-109","12687.754","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-109","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","210","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3310","240","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-AV-013","9036.11","","","PWG","Valve","AV","PWG-AV-013","","","D-DWG-PWG-013.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A86","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","522.6","1.692","524.292","N/A","N","PWG-6420.01",""
"PWG-TB-052","12694.713","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-052","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","153","","","Bend","","","","","","","","","","13282","1","each","13282","Bend","45","DICL","375","3310","240","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-051","8465.757","","","PWG","Bend","VERT","PWG-BND-051","","","D-DWG-PWG-013.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A252","","","","","","","","","","","","","","1","each","","Bend","8.6°","MSCL","450","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","526.75","","","","","",""
"PWG-TB-053","12747.863","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-053","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","154","","","Bend","","","","","","","","","","13282","1","each","13282","Bend","45","DICL","375","3304","150","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-052","8481.865","","","PWG","Bend","HOR","PWG-BND-052","","","D-DWG-PWG-013.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A256","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","526.46","","","","","",""
"PWG-WA-0017","8487","","","PWG","Foreign Service","WATER","PWG-WA-0017","","","D-DWG-PWG-013.2","","","BYDA","Yes","PWG","","BYDA WATER","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","244","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-RL-0002","8487.151","8542.069","54.917999999999665","PWG","Road & Rail Crossing","MAJOR RAIL CROSSING","PWG-RL-0002","","54.9179999999997","","","","","","PWG","South Western System","","Rail","375","","","OD457x5WT Sintalock Type 1 MSCL Carrier & OD610x12WT MS Enveloper","","","","","QLD Rail","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","19","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0073","8487.151","8542.069","54.917999999999665","PWG","Pipe","PIPE","PWG-PIPE-0073","","","D-DWG-PWG-013.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35 + OD610 12WT MS Enveloper","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Major Crossing - Trenchless","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0055","8488.53","8542.069","53.53899999999885","PWG","Trench Type","TRENCH SECTION","","8A","53.5389999999989","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","163","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0022","8489","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0022","","","D-DWG-PWG-013.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN100","","","","","","","","","","Telstra","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","245","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0014","8491","","","PWG","Foreign Service","FENCE","PWG-FN-0014","","","D-DWG-PWG-013.2","","","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","246","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0023","8532","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0023","","","D-DWG-PWG-013.2","","","PUP","Yes","PWG","","PUP COMMS DN200 PVC","","","","","","","","","","","","","200","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","247","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0056","8542.069","8545.354","3.2849999999998545","PWG","Trench Type","TRENCH SECTION","","4","3.28499999999985","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","164","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0074","8542.069","8545.354","3.2849999999998545","PWG","Pipe","PIPE","PWG-PIPE-0074","","","D-DWG-PWG-013.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0057","8545.354","8584.129","38.775000000001455","PWG","Trench Type","TRENCH SECTION","","1A","38.7750000000015","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","165","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-054","12782.914","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-054","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","155","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3312","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-053","8485.834","","","PWG","Bend","HOR","PWG-BND-053","","","D-DWG-PWG-013.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A257","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","526.263","","","","","",""
"PWG-PIPE-0075","8545.354","8580","34.64600000000064","PWG","Pipe","PIPE","PWG-PIPE-0075","","","D-DWG-PWG-013.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-089","13125.991","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-089","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","248","","","Tee","","","","","","","","","","","1","each","","Tee","DN600xDN150 DIFBE SCOUR TEE","","150","2681","200","Tee; DN600XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-054","8545.354","","","PWG","Bend","HOR","PWG-BND-054","","","D-DWG-PWG-013.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A260","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","527.77","","","","","",""
"PWG-TB-110","13188.911","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-110","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","211","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3360","240","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-010","9473.063","","","PWG","Valve","SCV","PWG-SCV-010","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A87","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","514.79","1.865","516.655","140","N","PWG-6410.01","D-DWG-PHW-014.2"
"PWG-CM-0024","8577","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0024","","","D-DWG-PWG-013.2","","","BYDA","Yes","PWG","","BYDA NBN COMMS DN30","","","","","","","","","","NBN Co","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","248","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CP-0002","8578","8622","44","PWG","Road & Rail Crossing","CARPARK/SIDE LANE","PWG-CP-0002","","44","","","","","","PWG","Wyreema Cambooya Road Side Bay","","Unsealed","375","","","DN375 PN35 DICL RRJ","","39.01","4.99","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","20","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0076","8580","8605.285","25.284999999999854","PWG","Pipe","PIPE","PWG-PIPE-0076","","","D-DWG-PWG-013.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0058","8584.129","8605.285","21.15599999999904","PWG","Trench Type","TRENCH SECTION","","7","21.155999999999","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","166","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0025","8596","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0025","","","D-DWG-PWG-013.2","","","BYDA","Yes","PWG","","BYDA NBN COMMS","","","","","","","","","","NBN Co","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","249","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0026","8597","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0026","","","D-DWG-PWG-013.2","","","PUP","Yes","PWG","","PUP COMMS PVC","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","250","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-WA-0018","8603","","","PWG","Foreign Service","WATER","PWG-WA-0018","","","D-DWG-PWG-013.2","","","BYDA","Yes","PWG","","BYDA WATER DN150","","","","","","","","","","","","","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","251","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0059","8605.285","8610.275","4.989999999999782","PWG","Trench Type","TRENCH SECTION","","4&7","4.98999999999978","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","167","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0077","8605.285","8610.275","4.989999999999782","PWG","Pipe","PIPE","PWG-PIPE-0077","","","D-DWG-PWG-013.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-SW-0010","8607","","","PWG","Foreign Service","SEWER","PWG-SW-0010","","","D-DWG-PWG-013.2","","","PUP","Yes","PWG","","PUP SEWER DN150","","","","","","","","","","","","","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","252","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0060","8610.275","8613.442","3.1669999999994616","PWG","Trench Type","TRENCH SECTION","","7","3.16699999999946","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","168","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
