"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PWG-PIPE-0078","8610.275","8619.56","9.284999999999854","PWG","Pipe","PIPE","PWG-PIPE-0078","","","D-DWG-PWG-013.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0061","8613.442","8692.124","78.6820000000007","PWG","Trench Type","TRENCH SECTION","","1A","78.6820000000007","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","169","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0079","8619.56","8692.124","72.5640000000003","PWG","Pipe","PIPE","PWG-PIPE-0079","","","D-DWG-PWG-013.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-TS-0008","8669.8","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0008","","","D-DWG-PWG-013","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","466","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0009","8677","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0009","","","D-DWG-PWG-013","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","467","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0062","8692.124","8706.792","14.667999999999665","PWG","Trench Type","TRENCH SECTION","","4","14.6679999999997","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","170","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0080","8692.124","8706.792","14.667999999999665","PWG","Pipe","PIPE","PWG-PIPE-0080","","","D-DWG-PWG-013.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-SW-0011","8697","","","PWG","Foreign Service","SEWER","PWG-SW-0011","","","D-DWG-PWG-013.2","","","PUP","Yes","PWG","","PUP SEWER DN315","","","","","","","","","","","","","315","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","253","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0063","8706.792","8808.151","101.35900000000038","PWG","Trench Type","TRENCH SECTION","","1A","101.359","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","171","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0081","8706.792","8808.151","101.35900000000038","PWG","Pipe","PIPE","PWG-PIPE-0081","","","D-DWG-PWG-013.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CP-0003","8780","8840","60","PWG","Road & Rail Crossing","CARPARK/SIDE LANE","PWG-CP-0003","","60","","","","","","PWG","Wyreema Cambooya Road Side Bay","","Unsealed","375","","","DN375 PN35 DICL RRJ","","60","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","21","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0064","8808.151","8858.11","49.95900000000074","PWG","Trench Type","TRENCH SECTION","","7","49.9590000000007","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","172","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0082","8808.151","8858.11","49.95900000000074","PWG","Pipe","PIPE","PWG-PIPE-0082","","","D-DWG-PWG-013.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0065","8858.11","9100","241.88999999999942","PWG","Trench Type","TRENCH SECTION","","1A","241.889999999999","D-DWG-PWG-013.2","D-DWG-PWG-013.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","173","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0083","8858.11","9100","241.88999999999942","PWG","Pipe","PIPE","PWG-PIPE-0083","","","D-DWG-PWG-013.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-067","13230.192","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-067","","","","","","","","PHW","","Type 4","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","79","","","Bend","","","","","","","","","","16211","1","each","16211","Bend","45","DICL","600","2643","200","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-AV-014","9672.334","","","PWG","Valve","AV","PWG-AV-014","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A88","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","519.4","1.737","521.137","N/A","N","PWG-6420.01",""
"PWG-AV-015","10290.319","","","PWG","Valve","AV","PWG-AV-015","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A89","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","499.95","1.903","501.853","N/A","N","PWG-6420.01",""
"PWG-TT-0066","9100","9154.955","54.95499999999993","PWG","Trench Type","TRENCH SECTION","","7","54.9549999999999","D-DWG-PWG-014.2","D-DWG-PWG-014.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","174","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0084","9100","9153.955","53.95499999999993","PWG","Pipe","PIPE","PWG-PIPE-0084","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CP-0004","9115","9157","42","PWG","Road & Rail Crossing","CARPARK/SIDE LANE","PWG-CP-0004","","42","","","","","","PWG","Wyreema Cambooya Road Side Bay","","Unsealed","375","","","DN375 PN35 DICL RRJ","","42","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","22","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0085","9153.955","9473.063","319.1080000000002","PWG","Pipe","PIPE","PWG-PIPE-0085","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0067","9154.955","12307.423","3152.4680000000008","PWG","Trench Type","TRENCH SECTION","","1A","3152.468","D-DWG-PWG-014.2","D-DWG-PWG-018.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","175","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0027","9243","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0027","","","D-DWG-PWG-014.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN50 CONC COVER","","","","","","","","","","Telstra","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","254","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TS-0010","9344.9","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0010","","","D-DWG-PWG-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","468","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0011","9358.4","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0011","","","D-DWG-PWG-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","469","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0012","9371.9","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0012","","","D-DWG-PWG-014","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","470","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PHW-TB-068","13238.609","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-068","","","","","","","","PHW","","Type 4","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","80","","","Bend","","","","","","","","","","16211","1","each","16211","Bend","45","DICL","600","2642","200","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-055","8547.89","","","PWG","Bend","HOR","PWG-BND-055","","","D-DWG-PWG-013.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A261","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","527.849","","","","","",""
"PWG-CC-0006","9456","9480","24","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0006","","","","","","","","PWG","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","8","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-130","13366.211","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-130","","","","","","","","PWG","","Type 13","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","231","","","Isolation Valve","","","","","","","","","","","1","each","","Isolation Valve","","","375","3336","240","Isolation valve","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-011","10553.492","","","PWG","Valve","SCV","PWG-SCV-011","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A90","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","497.75","2.048","499.798","104","N","PWG-6410.01","D-DWG-PHW-016.2"
"PWG-PIPE-0086","9473.063","9680","206.9369999999999","PWG","Pipe","PIPE","PWG-PIPE-0086","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0021","9561","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0021","","","D-DWG-PWG-014.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","255","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0022","9585","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0022","","","D-DWG-PWG-014.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","256","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0023","9585","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0023","","","D-DWG-PWG-014.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","257","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-AV-016","10830.046","","","PWG","Valve","AV","PWG-AV-016","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A91","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","502","1.798","503.798","N/A","N","PWG-6420.01",""
"PWG-PIPE-0087","9680","9690","10","PWG","Pipe","PIPE","PWG-PIPE-0087","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0088","9690","10226.176","536.1759999999995","PWG","Pipe","PIPE","PWG-PIPE-0088","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0024","9788","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0024","","","D-DWG-PWG-014.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","258","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TS-0013","9810.2","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0013","","","D-DWG-PWG-015","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","471","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0014","9825.8","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0014","","","D-DWG-PWG-015","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","472","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0015","9841.4","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0015","","","D-DWG-PWG-015","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","473","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0089","10226.176","10270.319","44.14300000000003","PWG","Pipe","PIPE","PWG-PIPE-0089","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CC-0007","10243","10260","17","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0007","","","","","","","","PWG","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","9","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0090","10270.319","10347.552","77.23300000000017","PWG","Pipe","PIPE","PWG-PIPE-0090","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-AV-017","11500.867","","","PWG","Valve","AV","PWG-AV-017","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A92","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","489.7","2.042","491.742","N/A","Y","PWG-6420.01",""
"PWG-EL-0025","10298","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0025","","","D-DWG-PWG-015.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","259","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0091","10347.552","10664.861","317.3090000000011","PWG","Pipe","PIPE","PWG-PIPE-0091","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Miscellaneous Surface Treatment","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0028","10433","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0028","","","D-DWG-PWG-015.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN50 CONC COVER","","","","","","","","","","Telstra","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","260","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0029","10433","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0029","","","D-DWG-PWG-015.2","","","BYDA","Yes","PWG","","BYDA NBN COMMS DN30","","","","","","","","","","NBN Co","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","261","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0030","10433","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0030","","","D-DWG-PWG-015.2","","","BYDA","Yes","PWG","","BYDA TELSTRACOMMS DN30","","","","","","","","","","Telstra","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","262","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-055","13394.686","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-055","","","","","","","","PWG","","Type 9","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","156","","","Bend","","","","","","","","","","12764","1","each","12764","Bend","11.25","DICL","375","3366","240","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-AV-018","12193.219","","","PWG","Valve","AV","PWG-AV-018","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A93","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","474.57","1.7","476.27","N/A","N","PWG-6420.01",""
"PWG-PIPE-0092","10664.861","10856.72","191.85899999999856","PWG","Pipe","PIPE","PWG-PIPE-0092","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0015","10680","10690","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG015","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","MULTIPLE SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","102","116","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-056","13416.368","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-056","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","157","","","Bend","","","","","","","","","","12690","1","each","12690","Bend","22.5","DICL","375","3367","240","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-056","9455.661","","","PWG","Bend","HOR","PWG-BND-056","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A293","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","514.94","","","","","",""
"PWG-BND-057","10741.055","","","PWG","Bend","HOR","PWG-BND-057","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A321","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","501.1","","","","","",""
"PHW-TB-069","13674.348","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-069","","","","","","","","PHW","","Type 7","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","81","","","Bend","","","","","","","","","","14150","1","each","14150","Bend","11.25","DICL","600","2577","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-012","12687.754","","","PWG","Valve","SCV","PWG-SCV-012","","","D-DWG-PWG-018.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A94","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","LHS","467.377","1.943","469.32","92","N","PWG-6410.01","D-DWG-PHW-018.2"
"PWG-PIPE-0093","10856.72","10863","6.280000000000655","PWG","Pipe","PIPE","PWG-PIPE-0093","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0094","10863","11107.59","244.59000000000015","PWG","Pipe","PIPE","PWG-PIPE-0094","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0026","10905","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0026","","","D-DWG-PWG-016.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","263","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0095","11107.59","11129.673","22.08300000000054","PWG","Pipe","PIPE","PWG-PIPE-0095","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TS-0016","11111.31","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0016","","","D-DWG-PWG-016","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","474","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0017","11118.61","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0017","","","D-DWG-PWG-016","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","475","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0018","11125.91","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0018","","","D-DWG-PWG-016","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","476","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0096","11129.673","11518","388.3269999999993","PWG","Pipe","PIPE","PWG-PIPE-0096","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0027","11179","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0027","","","D-DWG-PWG-016.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","264","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TS-0019","11305.8","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0019","","","D-DWG-PWG-017","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","477","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0020","11318.5","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0020","","","D-DWG-PWG-017","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","478","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0021","11331.2","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0021","","","D-DWG-PWG-017","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","479","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-057","14076.214","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-057","","","","","","","","PWG","","Type 11","","","","","","","","","","","","MSCL","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","158","","","Bend","","","","","","","","","","35673","1","each","35673","Bend","10.1","MSCL","450","3415","50","Bend; MS - 10.1°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-058","10780.713","","","PWG","Bend","HOR","PWG-BND-058","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A322","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","501.75","","","","","",""
"PWG-EL-0028","11482","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0028","","","D-DWG-PWG-017.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","265","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0097","11518","11524","6","PWG","Pipe","PIPE","PWG-PIPE-0097","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0098","11524","11731","207","PWG","Pipe","PIPE","PWG-PIPE-0098","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CC-0008","11558","11574","16","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0008","","","","","","","","PWG","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","10","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0099","11731","11737","6","PWG","Pipe","PIPE","PWG-PIPE-0099","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0100","11737","11759.158","22.157999999999447","PWG","Pipe","PIPE","PWG-PIPE-0100","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-070","14107.829","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-070","","","","","","","","PHW","","Type 1","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","82","","","Bend","","","","","","","","","","114663","1","each","114663","Bend","45","DICL","600","2641","100","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-059","11468.159","","","PWG","Bend","HOR","PWG-BND-059","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A336","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","480.75","","","","","",""
"PWG-PIPE-0101","11759.158","11773.094","13.935999999999694","PWG","Pipe","PIPE","PWG-PIPE-0101","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-071","14119.348","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-071","","","","","","","","PHW","","Type 1","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","83","","","Bend","","","","","","","","","","114663","1","each","114663","Bend","45","DICL","600","2643","100","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-060","11759.158","","","PWG","Bend","HOR","PWG-BND-060","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A340","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","479.9","","","","","",""
"PWG-CM-0031","11771","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0031","","","D-DWG-PWG-017.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN50 CONC COVER","","","","","","","","","","Telstra","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","266","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0029","11771","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0029","","","D-DWG-PWG-017.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","267","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-058","14139.442","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-058","","","","","","","","PWG","","Type 10","","","","","","","","","","","","MSCL","450","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","159","","","Bend","","","","","","","","","","49855","1","each","49855","Bend","10.3","MSCL","450","3424","50","Bend; MS - 10.3°","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-061","11768.094","","","PWG","Bend","HOR","PWG-BND-061","","","D-DWG-PWG-014.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A341","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","479.875","","","","","",""
"PWG-PIPE-0102","11773.094","11782.037","8.94300000000112","PWG","Pipe","PIPE","PWG-PIPE-0102","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-111","14143.438","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-111","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","212","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3424","50","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0103","11782.037","11788","5.962999999999738","PWG","Pipe","PIPE","PWG-PIPE-0103","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0104","11788","11856.18","68.18000000000029","PWG","Pipe","PIPE","PWG-PIPE-0104","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0105","11856.18","11862","5.819999999999709","PWG","Pipe","PIPE","PWG-PIPE-0105","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0106","11862","12307.423","445.4230000000007","PWG","Pipe","PIPE","PWG-PIPE-0106","","","D-DWG-PWG-014.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0030","11969","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0030","","","D-DWG-PWG-018.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","268","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0031","12094","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0031","","","D-DWG-PWG-018.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","269","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
