"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PWG-TT-0081","14259.827","14304.298","44.47100000000137","PWG","Trench Type","TRENCH SECTION","","1A","44.4710000000014","D-DWG-PWG-021.2","D-DWG-PWG-021.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","189","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0127","14259.827","14304.298","44.47100000000137","PWG","Pipe","PIPE","PWG-PIPE-0127","","","D-DWG-PWG-021.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0082","14304.298","14374.64","70.34199999999873","PWG","Trench Type","TRENCH SECTION","","4","70.3419999999987","D-DWG-PWG-021.2","D-DWG-PWG-021.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","190","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0128","14304.298","14374.64","70.34199999999873","PWG","Pipe","PIPE","PWG-PIPE-0128","","","D-DWG-PWG-021.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0083","14374.64","14402.293","27.653000000000247","PWG","Trench Type","TRENCH SECTION","","1A","27.6530000000003","D-DWG-PWG-021.2","D-DWG-PWG-021.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","191","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0129","14374.64","14402.293","27.653000000000247","PWG","Pipe","PIPE","PWG-PIPE-0129","","","D-DWG-PWG-021.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0084","14402.293","14410.112","7.818999999999505","PWG","Trench Type","TRENCH SECTION","","4","7.81899999999951","D-DWG-PWG-021.2","D-DWG-PWG-021.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","192","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0130","14402.293","14410.112","7.818999999999505","PWG","Pipe","PIPE","PWG-PIPE-0130","","","D-DWG-PWG-021.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0085","14410.112","14525.498","115.38600000000042","PWG","Trench Type","TRENCH SECTION","","1A","115.386","D-DWG-PWG-021.2","D-DWG-PWG-021.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","193","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0131","14410.112","14525.498","115.38600000000042","PWG","Pipe","PIPE","PWG-PIPE-0131","","","D-DWG-PWG-021.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-RD-0014","14525.498","14572.298","46.80000000000109","PWG","Road & Rail Crossing","MAJOR ROAD CROSSING","PWG-RD-0014","","46.8000000000011","","","","","","PWG","William Street / Toowoomba Karara Road","","Sealed","375","","","OD457x5WT Sintalock Type 1 MSCL Carrier & OD610x9WT MS Enveloper","","","","","TMR","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","26","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0086","14525.498","14572.298","46.80000000000109","PWG","Trench Type","TRENCH SECTION","","8A","46.8000000000011","D-DWG-PWG-021.2","D-DWG-PWG-021.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","194","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0132","14525.498","14572.298","46.80000000000109","PWG","Pipe","PIPE","PWG-PIPE-0132","","","D-DWG-PWG-021.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35 + OD610 9WT MS Enveloper","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Major Crossing - Trenchless","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0087","14572.298","16409.05","1836.7519999999986","PWG","Trench Type","TRENCH SECTION","","1A","1836.752","D-DWG-PWG-021.2","D-DWG-PWG-024.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","195","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0133","14572.298","14662.048","89.75","PWG","Pipe","PIPE","PWG-PIPE-0133","","","D-DWG-PWG-021.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TS-0027","14577.5","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0027","","","D-DWG-PWG-021","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","485","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0028","14588.8","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0028","","","D-DWG-PWG-021","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","486","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0029","14600.1","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0029","","","D-DWG-PWG-021","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","487","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0030","14611.4","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0030","","","D-DWG-PWG-021","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","488","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0031","14622.7","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0031","","","D-DWG-PWG-021","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","489","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0134","14662.048","14833.219","171.17099999999846","PWG","Pipe","PIPE","PWG-PIPE-0134","","","D-DWG-PWG-021.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0135","14833.219","14883.12","49.90100000000166","PWG","Pipe","PIPE","PWG-PIPE-0135","","","D-DWG-PWG-021.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0039","14877","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0039","","","D-DWG-PWG-022.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN20","","","","","","","","","","Telstra","","","20","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","291","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0023","14883","","","PWG","Foreign Service","FENCE","PWG-FN-0023","","","D-DWG-PWG-022.2","","","","Yes","PWG","","FENCE - CHAINWIRE","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","292","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-092","17984.612","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-092","","","","","","","","PHW","","Type 6","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","251","","","Tee","","","","","","","","","","","1","each","","Tee","DN600xDN150 DIFBE SCOUR TEE","","150","3134","50","Tee; DN600XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-075","14178.758","","","PWG","Bend","VERT","PWG-BND-075","","","D-DWG-PWG-021.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A410","","","","","","","","","","","","","","1","each","","Bend","10.6°","MSCL","450","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","456.782","","","","","",""
"PWG-PIPE-0136","14883.12","15707.336","824.2159999999985","PWG","Pipe","PIPE","PWG-PIPE-0136","","","D-DWG-PWG-021.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0024","15016","","","PWG","Foreign Service","FENCE","PWG-FN-0024","","","D-DWG-PWG-022.2","","","","Yes","PWG","","FENCE - CHAINWIRE","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","293","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-AV-023","14921.81","","","PWG","Valve","AV","PWG-AV-023","","","D-DWG-PWG-021.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A103","","","","","","","","","","","","41864","1","each","41864","","","","","","","","","2","","","","PIPE","0","NO","","","AV TYPE 2","AV Type 2 (Above Ground)","Above ground","DN375x200","Yes","No","N/A","469.273","1.718","470.991","N/A","N","PWG-6420.03",""
"PWG-FN-0025","15340","","","PWG","Foreign Service","FENCE","PWG-FN-0025","","","D-DWG-PWG-022.2","","","","Yes","PWG","","FENCE - CHAINWIRE","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","294","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0026","15475","","","PWG","Foreign Service","FENCE","PWG-FN-0026","","","D-DWG-PWG-023.2","","","","Yes","PWG","","FENCE CHAINWIRE","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","297","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0027","15528","","","PWG","Foreign Service","FENCE","PWG-FN-0027","","","D-DWG-PWG-021.2","","","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","286","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0028","15528","","","PWG","Foreign Service","FENCE","PWG-FN-0028","","","D-DWG-PWG-021.2","","","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","287","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0040","15533","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0040","","","D-DWG-PWG-021.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN20","","","","","","","","","","Telstra","","","20","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","288","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0029","15542","","","PWG","Foreign Service","FENCE","PWG-FN-0029","","","D-DWG-PWG-023.2","","","","Yes","PWG","","FENCE CHAINWIRE","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","298","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0041","15566","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0041","","","D-DWG-PWG-021.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN20","","","","","","","","","","Telstra","","","20","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","289","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0030","15571","","","PWG","Foreign Service","FENCE","PWG-FN-0030","","","D-DWG-PWG-021.2","","","","Yes","PWG","","FENCE LINE NO POSTS - WIRES ONLY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","290","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0031","15593","","","PWG","Foreign Service","FENCE","PWG-FN-0031","","","D-DWG-PWG-023.2","","","","Yes","PWG","","FENCE CHAINWIRE","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","299","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0042","15663","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0042","","","D-DWG-PWG-022.2","","","BYDA","Yes","PWG","","BYDA NBN COMMS DN30","","","","","","","","","","NBN Co","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","295","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0043","15663","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0043","","","D-DWG-PWG-022.2","","","BYDA","Yes","PWG","","BYDA NBN COMMS DN30","","","","","","","","","","NBN Co","","","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","296","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-SCV-016","15240.436","","","PWG","Valve","SCV","PWG-SCV-016","","","D-DWG-PWG-021.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A104","","","","","","","","","","","","64351","1","each","64351","","","","","","","","","2","","","","PIPE","0","NO","","","SCV TYPE 2","SCV Type 2 (Above Ground)","Above ground","DN375x150","No","SCV TYPE 2","RHS","464.8","1.812","466.612","140","TBC","PWG-6410.03","D-DWG-PHW-022.2"
"PWG-PIPE-0137","15707.336","15788.534","81.19800000000032","PWG","Pipe","PIPE","PWG-PIPE-0137","","","D-DWG-PWG-021.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-066","18027.533","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-066","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","167","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3206","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-AV-024","15707.336","","","PWG","Valve","AV","PWG-AV-024","","","D-DWG-PWG-021.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A105","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","472.5","1.846","474.346","N/A","N","PWG-6420.01",""
"PWG-PIPE-0138","15788.534","16409.05","620.5159999999996","PWG","Pipe","PIPE","PWG-PIPE-0138","","","D-DWG-PWG-021.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CC-0012","15810","15826","16","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0012","","","","","","","","PWG","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","14","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-017","15788.534","","","PWG","Valve","SCV","PWG-SCV-017","","","D-DWG-PWG-021.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A106","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","471","2.161","473.161","119","N","PWG-6410.01","D-DWG-PHW-023.2"
"PWG-EL-0033","16364","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0033","","","D-DWG-PWG-024.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","300","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0088","16409.05","16429.262","20.211999999999534","PWG","Trench Type","TRENCH SECTION","","7","20.2119999999995","D-DWG-PWG-024.2","D-DWG-PWG-024.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","196","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0139","16409.05","16429.262","20.211999999999534","PWG","Pipe","PIPE","PWG-PIPE-0139","","","D-DWG-PWG-024.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-RD-0015","16411","16425","14","PWG","Road & Rail Crossing","MINOR ROAD CROSSING","PWG-RD-0015","","14","","","","","","PWG","Todd Road","","Unsealed","375","","","DN375 PN35 DICL RRJ","","14","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","27","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0089","16429.262","18150.734","1721.4720000000016","PWG","Trench Type","TRENCH SECTION","","1A","1721.472","D-DWG-PWG-024.2","D-DWG-PWG-026.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","197","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-073","18060.322","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-073","","","","","","","","PHW","","Type 1","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","85","","","Bend","","","","","","","","","","114663","1","each","114663","Bend","45","DICL","600","3127","50","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-076","14194.829","","","PWG","Bend","VERT","PWG-BND-076","","","D-DWG-PWG-021.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A411","","","","","","","","","","","","","","1","each","","Bend","12.8°","MSCL","450","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","453.726","","","","","",""
"PWG-PIPE-0140","16429.262","16715","285.7380000000012","PWG","Pipe","PIPE","PWG-PIPE-0140","","","D-DWG-PWG-024.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0032","16520","","","PWG","Foreign Service","FENCE","PWG-FN-0032","","","D-DWG-PWG-024.2","","D-DWG-PWG-024_C","","Yes","PWG","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","301","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0141","16715","16725.225","10.224999999998545","PWG","Pipe","PIPE","PWG-PIPE-0141","","","D-DWG-PWG-024.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0142","16725.225","16975.581","250.35599999999977","PWG","Pipe","PIPE","PWG-PIPE-0142","","","D-DWG-PWG-024.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-FN-0033","16930","","","PWG","Foreign Service","FENCE","PWG-FN-0033","","","D-DWG-PWG-025.2","","D-DWG-PWG-025_C","","Yes","PWG","","FENCE LINE NO POSTS ","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","302","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0034","16969","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0034","","","D-DWG-PWG-025.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","303","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-074","18066.852","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-074","","","","","","","","PHW","","Type 1","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","86","","","Bend","","","","","","","","","","114663","1","each","114663","Bend","45","DICL","600","3127","50","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-077","14883.12","","","PWG","Bend","HOR","PWG-BND-077","","","D-DWG-PWG-021.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A428","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","469.173","","","","","",""
"PWG-PIPE-0143","16975.581","16982.79","7.209000000002561","PWG","Pipe","PIPE","PWG-PIPE-0143","","","D-DWG-PWG-024.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0044","16979","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0044","","","D-DWG-PWG-025.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN50","","","","","","","","","","Telstra","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","304","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-067","18096.401","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-067","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","168","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3217","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-078","16429.262","","","PWG","Bend","HOR","PWG-BND-078","","","D-DWG-PWG-024.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A455","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","481.45","","","","","",""
"PWG-PIPE-0144","16982.79","17842.3","859.5099999999984","PWG","Pipe","PIPE","PWG-PIPE-0144","","","D-DWG-PWG-024.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0035","17006","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0035","","","D-DWG-PWG-025.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","305","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-AV-025","16317.972","","","PWG","Valve","AV","PWG-AV-025","","","D-DWG-PWG-021.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A107","","","","","","","","","","","","66481","1","each","66481","","","","","","","","","1B (OFFSET)","","","","PIPE","0","NO","","","AV TYPE 1B (OFFSET)","AV Pit Type 1A & 1B (Buried)","Offset","DN375x200","Yes","No","RHS","481.224","1.923","483.147","N/A","N","PWG-6420.02",""
"PWG-EL-0036","17105","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0036","","","D-DWG-PWG-025.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","306","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-068","18147.994","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-068","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","169","","","Bend","","","","","","","","","","13282","1","each","13282","Bend","45","DICL","375","3233","200","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-079","16975.581","","","PWG","Bend","HOR","PWG-BND-079","","","D-DWG-PWG-024.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A463","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","484.49","","","","","",""
"PWG-TB-114","18149.44","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-114","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","215","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3233","200","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-080","16982.79","","","PWG","Bend","HOR","PWG-BND-080","","","D-DWG-PWG-024.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A464","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","484.498","","","","","",""
"PWG-PIPE-0145","17842.3","18013.63","171.33000000000175","PWG","Pipe","PIPE","PWG-PIPE-0145","","","D-DWG-PWG-024.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-069","18150.734","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-069","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","170","","","Bend","","","","","","","","","","13282","1","each","13282","Bend","45","DICL","375","3233","200","Bend; 45 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-AV-026","17085.82","","","PWG","Valve","AV","PWG-AV-026","","","D-DWG-PWG-024.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A108","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","484.604","1.654","486.258","N/A","N","PWG-6420.01",""
"PWG-AV-027","17967.012","","","PWG","Valve","AV","PWG-AV-027","","","D-DWG-PWG-024.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A109","","","","","","","","","","","","66481","1","each","66481","","","","","","","","","1B (OFFSET)","","","","PIPE","0","NO","","","AV TYPE 1B (OFFSET)","AV Pit Type 1A & 1B (Buried)","Offset","DN375x200","Yes","No","RHS","478.141","1.729","479.87","N/A","N","PWG-6420.02",""
"PWG-PIPE-0146","18013.63","18025","11.369999999998981","PWG","Pipe","PIPE","PWG-PIPE-0146","","","D-DWG-PWG-024.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0147","18025","18151.238","126.2380000000012","PWG","Pipe","PIPE","PWG-PIPE-0147","","","D-DWG-PWG-024.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-070","18181.794","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-070","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","171","","","Bend","","","","","","","","","","14363","1","each","14363","Bend","22.5+11.25","DICL","375","3221","200","Bend; 22.5+11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-081","17433.278","","","PWG","Bend","HOR","PWG-BND-081","","","D-DWG-PWG-024.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Setout reads ""22.5° & 11.25° HOR. BEND"" — two bends at the one chainage, recorded as one record each so both price on their own rate line.","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A477","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","482.87","","","","","",""
"PWG-CM-0045","18029","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0045","","","D-DWG-PWG-026.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN50","","","","","","","","","","Telstra","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","307","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0037","18050","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0037","","","D-DWG-PWG-026.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","308","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-071","18190.097","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-071","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","172","","","Bend","","","","","","","","","","14363","1","each","14363","Bend","22.5+11.25","DICL","375","3219","200","Bend; 22.5+11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-082","17433.278","","","PWG","Bend","HOR","PWG-BND-082","","","D-DWG-PWG-024.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Setout reads ""22.5° & 11.25° HOR. BEND"" — two bends at the one chainage, recorded as one record each so both price on their own rate line.","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A477","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","482.87","","","","","",""
"PWG-CM-0046","18119","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0046","","","D-DWG-PWG-026.2","","","PUP","Yes","PWG","","PUP COMMS DN50","","","","","","","","","","","","","50","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","309","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-075","18577.023","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-075","","","","","","","","PHW","","Type 4","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","87","","","Bend","","","","","","","","","","15563","1","each","15563","Bend","11.25","DICL","600","3057","50","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-083","17830.527","","","PWG","Bend","HOR","PWG-BND-083","","","D-DWG-PWG-024.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A480","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","477.529","","","","","",""
"PHW-TB-076","18590.921","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-076","","","","","","","","PHW","","Type 4","","","","","","","","","","","","DICL","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","88","","","Bend","","","","","","","","","","15563","1","each","15563","Bend","11.25","DICL","600","3053","50","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-018","18149.44","","","PWG","Valve","SCV","PWG-SCV-018","","","D-DWG-PWG-024.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A110","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","475.206","1.858","477.064","Not required (Nil)","N","PWG-6410.01","D-DWG-PHW-026.2"
"PWG-TT-0090","18150.734","18166.781","16.04699999999866","PWG","Trench Type","TRENCH SECTION","","8A","16.0469999999987","D-DWG-PWG-026.2","D-DWG-PWG-026.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","198","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-115","18772.846","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-115","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","216","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3279","200","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-084","18027.533","","","PWG","Bend","HOR","PWG-BND-084","","","D-DWG-PWG-024.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A488","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","478.038","","","","","",""
"PWG-RD-0016","18151.238","18166.781","15.542999999997846","PWG","Road & Rail Crossing","MAJOR ROAD CROSSING","PWG-RD-0016","","15.5429999999978","","","","","","PWG","Cudmore Road","","Sealed","375","","","OD457x5WT Sintalock Type 1 MSCL Carrier & OD610x9WT MS Enveloper","","","","","TRC","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","28","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
