"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PWG-PIPE-0148","18151.238","18166.781","15.542999999997846","PWG","Pipe","PIPE","PWG-PIPE-0148","","","D-DWG-PWG-026.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35 + OD610 9WT MS Enveloper","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Major Crossing - Trenchless","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0091","18166.781","18217.47","50.689000000002125","PWG","Trench Type","TRENCH SECTION","","1A","50.6890000000021","D-DWG-PWG-026.2","D-DWG-PWG-027.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","199","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-085","18096.401","","","PWG","Bend","HOR","PWG-BND-085","","","D-DWG-PWG-024.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A490","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","476.9","","","","","",""
"PWG-PIPE-0149","18166.781","18221.276","54.49500000000262","PWG","Pipe","PIPE","PWG-PIPE-0149","","","D-DWG-PWG-026.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-072","18785.871","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-072","","","","","","","","PWG","","Type 9","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","173","","","Bend","","","","","","","","","","12764","1","each","12764","Bend","11.25","DICL","375","3287","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-086","18147.994","","","PWG","Bend","HOR","PWG-BND-086","","","D-DWG-PWG-024.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A491","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","475.211","","","","","",""
"PWG-EL-0038","18184","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0038","","","D-DWG-PWG-026.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","310","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-101","19097.802","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-101","","","","","","","","PHW","","2 x Type 12","","","","","","","","","","","","","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","260","","","Pigging Station","","","","","","","","","","","2","each","","Pigging Station","","","600","2877","150","Pigging station","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-AV-028","18202.816","","","PWG","Valve","AV","PWG-AV-028","","","D-DWG-PWG-026.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A111","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","476.75","1.694","478.444","N/A","N","PWG-6420.01",""
"PWG-CM-0047","18216","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0047","","","D-DWG-PWG-027.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN35","","","","","","","","","","Telstra","","","35","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","311","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0092","18217.47","18231.348","13.878000000000611","PWG","Trench Type","TRENCH SECTION","","6","13.8780000000006","D-DWG-PWG-027.2","D-DWG-PWG-027.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","200","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-RD-0017","18218","18225","7","PWG","Road & Rail Crossing","MINOR ROAD CROSSING","PWG-RD-0017","","7","","","","","","PWG","Cudmore Rd / Wattsiding Road Slip Lane","","Sealed","375","","","DN375 PN35 DICL RRJ","7","","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","29","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0150","18221.276","18230","8.723999999998341","PWG","Pipe","PIPE","PWG-PIPE-0150","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0151","18230","18785.87","555.869999999999","PWG","Pipe","PIPE","PWG-PIPE-0151","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0093","18231.348","22319.185","4087.8369999999995","PWG","Trench Type","TRENCH SECTION","","1A","4087.837","D-DWG-PWG-027.2","D-DWG-PWG-032.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","201","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-098","19120.153","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-098","","","","","","","","PHW","","Type 14","","","","","","","","","","","","","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","257","","","In-Line","","","","","","","","","","","1","each","","In-Line","","","600","2863","150","In-line","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0032","18779.3","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0032","","","D-DWG-PWG-027","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","490","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0152","18785.87","19511.348","725.4780000000028","PWG","Pipe","PIPE","PWG-PIPE-0152","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PHW-TB-099","19155.385","","","PHW","Thrust Block","THRUST BLOCK","PHW-TB-099","","","","","","","","PHW","","Type 14","","","","","","","","","","","","","600","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","258","","","In-Line","","","","","","","","","","","1","each","","In-Line","","","600","2834","150","In-line","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-087","18150.734","","","PWG","Bend","HOR","PWG-BND-087","","","D-DWG-PWG-026.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A493","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","375","","","","","","","","45","PIPE","0","NO","","","","","","","","","","475.211","","","","","",""
"PWG-PIPE-0153","19511.348","19626.241","114.89300000000003","PWG","Pipe","PIPE","PWG-PIPE-0153","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0039","19524","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0039","","","D-DWG-PWG-028.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","312","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0040","19541","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0040","","","D-DWG-PWG-028.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","313","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-SCV-019","18772.846","","","PWG","Valve","SCV","PWG-SCV-019","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A112","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","470.5","1.866","472.366","Not required (Nil)","TBC","PWG-6410.01",""
"PWG-AV-029","19599.346","","","PWG","Valve","AV","PWG-AV-029","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A113","","","","","","","","","","","","66481","1","each","66481","","","","","","","","","1B (OFFSET)","","","","PIPE","0","NO","","","AV TYPE 1B (OFFSET)","AV Pit Type 1A & 1B (Buried)","Offset","DN375x200","Yes","No","RHS","474.8","1.656","476.456","N/A","N","PWG-6420.02",""
"PWG-CC-0013","19622","19645","23","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0013","","","","","","","","PWG","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","15","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0154","19626.241","19659.412","33.17099999999846","PWG","Pipe","PIPE","PWG-PIPE-0154","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-116","19641.881","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-116","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","217","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3248","200","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0155","19659.412","20070.676","411.2639999999992","PWG","Pipe","PIPE","PWG-PIPE-0155","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CM-0048","19765","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0048","","","D-DWG-PWG-029.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN20","","","","","","","","","","Telstra","","","20","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","314","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-073","20066.024","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-073","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","174","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3198","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-088","18166.781","","","PWG","Bend","HOR","PWG-BND-088","","","D-DWG-PWG-026.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Setout reads ""22.5° & 11.25° HOR. BEND"" — two bends at the one chainage, recorded as one record each so both price on their own rate line.","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A495","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","475.936","","","","","",""
"PWG-PIPE-0156","20070.676","20287.711","217.03499999999985","PWG","Pipe","PIPE","PWG-PIPE-0156","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-SCV-020","19641.881","","","PWG","Valve","SCV","PWG-SCV-020","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A114","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","473.74","1.924","475.664","Not required (Nil)","TBC","PWG-6410.01",""
"PWG-AV-030","20070.676","","","PWG","Valve","AV","PWG-AV-030","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A115","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","478.85","1.717","480.567","N/A","N","PWG-6420.01",""
"PWG-TB-074","20282.529","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-074","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","175","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3222","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-117","20287.711","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-117","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","218","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3222","200","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-089","18166.781","","","PWG","Bend","HOR","PWG-BND-089","","","D-DWG-PWG-026.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Setout reads ""22.5° & 11.25° HOR. BEND"" — two bends at the one chainage, recorded as one record each so both price on their own rate line.","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A495","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","475.936","","","","","",""
"PWG-PIPE-0157","20287.711","20975.564","687.8529999999992","PWG","Pipe","PIPE","PWG-PIPE-0157","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-SCV-021","20352.907","","","PWG","Valve","SCV","PWG-SCV-021","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A116","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","476.38","1.819","478.199","Not required (Nil)","N","PWG-6410.01","D-DWG-PWG-027.2"
"PWG-EL-0041","20818","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0041","","","D-DWG-PWG-030.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","315","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-075","20818.272","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-075","","","","","","","","PWG","","Type 6","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","176","","","Bend","","","","","","","","","","13283","1","each","13283","Bend","22.5","DICL","375","3181","150","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-090","18181.794","","","PWG","Bend","HOR","PWG-BND-090","","","D-DWG-PWG-026.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Setout reads ""22.5° & 11.25° HOR. BEND"" — two bends at the one chainage, recorded as one record each so both price on their own rate line.","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A496","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","476.46","","","","","",""
"PWG-EL-0042","20947","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0042","","","D-DWG-PWG-030.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","316","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-076","20947.014","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-076","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","177","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3164","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-091","18181.794","","","PWG","Bend","HOR","PWG-BND-091","","","D-DWG-PWG-026.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Setout reads ""22.5° & 11.25° HOR. BEND"" — two bends at the one chainage, recorded as one record each so both price on their own rate line.","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A496","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","476.46","","","","","",""
"PWG-PIPE-0158","20975.564","21325","349.4360000000015","PWG","Pipe","PIPE","PWG-PIPE-0158","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-AV-031","20975.564","","","PWG","Valve","AV","PWG-AV-031","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A117","","","","","","","","","","","","66481","1","each","66481","","","","","","","","","1B (OFFSET)","","","","PIPE","0","NO","","","AV TYPE 1B (OFFSET)","AV Pit Type 1A & 1B (Buried)","Offset","DN375x200","Yes","No","RHS","482.36","1.821","484.181","N/A","N","PWG-6420.02",""
"PWG-PIPE-0159","21325","21330","5","PWG","Pipe","PIPE","PWG-PIPE-0159","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0160","21330","21367.989","37.9890000000014","PWG","Pipe","PIPE","PWG-PIPE-0160","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0161","21367.989","21473.274","105.28499999999985","PWG","Pipe","PIPE","PWG-PIPE-0161","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0043","21376","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0043","","","D-DWG-PWG-031.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","317","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-077","21445.551","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-077","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","178","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3179","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-092","18785.871","","","PWG","Bend","VERT","PWG-BND-092","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A507","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","469.7","","","","","",""
"PWG-TB-118","21452.237","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-118","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","219","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3180","150","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-022","21452.237","","","PWG","Valve","SCV","PWG-SCV-022","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A118","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","480.6","1.686","482.286","Not required (Nil)","N","PWG-6410.01","D-DWG-PWG-027.2"
"PWG-PIPE-0162","21473.274","21581.657","108.38299999999799","PWG","Pipe","PIPE","PWG-PIPE-0162","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0044","21486","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0044","","","D-DWG-PWG-031.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","318","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0016","21580","21590","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG016","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","103","74.8","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-078","21581.657","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-078","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","179","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3166","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-093","20066.024","","","PWG","Bend","HOR","PWG-BND-093","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A531","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","478.845","","","","","",""
"PWG-PIPE-0163","21581.657","22065","483.34300000000076","PWG","Pipe","PIPE","PWG-PIPE-0163","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-079","21602.601","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-079","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","180","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3165","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-094","20282.529","","","PWG","Bend","HOR","PWG-BND-094","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A534","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","476.4","","","","","",""
"PWG-TB-080","21631.157","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-080","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","181","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3165","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-095","20818.272","","","PWG","Bend","HOR","PWG-BND-095","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A545","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","480.7","","","","","",""
"PWG-AV-032","21714.65","","","PWG","Valve","AV","PWG-AV-032","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A119","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","482.9","2.054","484.954","N/A","N","PWG-6420.01",""
"PWG-PIPE-0164","22065","22080","15","PWG","Pipe","PIPE","PWG-PIPE-0164","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-131","22075.201","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-131","","","","","","","","PWG","","Type 13","","","","","","","","","","","","","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","232","","","Isolation Valve","","","","","","","","","","","1","each","","Isolation Valve","","","375","3188","200","Isolation valve","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-IV-006","22075.201","","","PWG","Valve","IV","PWG-IV-006","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A120","","","","","","","","","","","","328770","1","each","328770","","","","","","","","","1 (AV TYPE 1B & SCV TYPE 1B)","","","","PIPE","0","NO","","","IV TYPE 1 (AV TYPE 1B & SCV TYPE 1B)","IV Pit","IV TYPE 1","OD419x168","Yes","Yes (per 103)","RHS","479.86","1.695","481.555","Not required (Nil)","Y","PWG-6320.01",""
"PWG-PIPE-0165","22080","22319.185","239.1850000000013","PWG","Pipe","PIPE","PWG-PIPE-0165","","","D-DWG-PWG-027.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-081","22176.234","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-081","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","182","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3190","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-096","20947.014","","","PWG","Bend","HOR","PWG-BND-096","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A549","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","482.331","","","","","",""
"PWG-EL-0045","22272","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0045","","","D-DWG-PWG-032.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","319","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-119","22316.144","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-119","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","220","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3191","200","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-023","22316.144","","","PWG","Valve","SCV","PWG-SCV-023","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A121","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","479.491","2.37","481.861","Not required (Nil)","N","PWG-6410.01","D-DWG-PWG-027.2"
"PWG-TT-0094","22319.185","22360.55","41.36499999999796","PWG","Trench Type","TRENCH SECTION","","5","41.364999999998","D-DWG-PWG-032.2","D-DWG-PWG-032.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","202","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0166","22319.185","22360.55","41.36499999999796","PWG","Pipe","PIPE","PWG-PIPE-0166","","","D-DWG-PWG-032.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-BND-097","21445.551","","","PWG","Bend","HOR","PWG-BND-097","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A558","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","480.7","","","","","",""
"PWG-CC-0014","22350","22377","27","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0014","","","","","","","","PWG","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","16","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0095","22360.55","24944.548","2583.9979999999996","PWG","Trench Type","TRENCH SECTION","","1A","2583.998","D-DWG-PWG-032.2","D-DWG-PWG-036.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","203","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0167","22360.55","22443.57","83.02000000000044","PWG","Pipe","PIPE","PWG-PIPE-0167","","","D-DWG-PWG-032.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0168","22443.57","22460","16.43000000000029","PWG","Pipe","PIPE","PWG-PIPE-0168","","","D-DWG-PWG-032.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0169","22460","24407.759","1947.7589999999982","PWG","Pipe","PIPE","PWG-PIPE-0169","","","D-DWG-PWG-032.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0046","22504","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0046","","","D-DWG-PWG-033.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","320","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-082","22504.051","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-082","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","183","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3159","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-098","21581.657","","","PWG","Bend","HOR","PWG-BND-098","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A561","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","482.05","","","","","",""
"PWG-AV-033","22524.995","","","PWG","Valve","AV","PWG-AV-033","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A122","","","","","","","","","","","","66481","1","each","66481","","","","","","","","","1B (OFFSET)","","","","PIPE","0","NO","","","AV TYPE 1B (OFFSET)","AV Pit Type 1A & 1B (Buried)","Offset","DN375x200","Yes","No","RHS","482.85","1.836","484.686","N/A","N","PWG-6420.02",""
"PWG-EL-0047","22650","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0047","","","D-DWG-PWG-033.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","321","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-083","22650.05","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-083","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","184","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3170","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-099","21602.601","","","PWG","Bend","HOR","PWG-BND-099","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A562","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","482.15","","","","","",""
"PWG-TB-120","22680.903","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-120","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","221","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3170","200","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
