"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PWG-SCV-024","22680.903","","","PWG","Valve","SCV","PWG-SCV-024","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A123","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","481.638","1.915","483.553","Not required (Nil)","N","PWG-6410.01","D-DWG-PWG-032.2"
"PWG-AV-034","22994.685","","","PWG","Valve","AV","PWG-AV-034","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A124","","","","","","","","","","","","66481","1","each","66481","","","","","","","","","1B (OFFSET)","","","","PIPE","0","NO","","","AV TYPE 1B (OFFSET)","AV Pit Type 1A & 1B (Buried)","Offset","DN375x200","Yes","No","RHS","483.8","1.696","485.496","N/A","N","PWG-6420.02",""
"PWG-TB-084","23112.75","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-084","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","185","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3157","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-100","21631.157","","","PWG","Bend","HOR","PWG-BND-100","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A563","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","482.2","","","","","",""
"PWG-TB-085","23373.352","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-085","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","186","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3177","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-101","22176.234","","","PWG","Bend","HOR","PWG-BND-101","","","D-DWG-PWG-027.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A574","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","479.67","","","","","",""
"PWG-TB-121","23376.417","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-121","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","222","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3178","150","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-086","23414.166","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-086","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","187","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3177","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-025","23376.417","","","PWG","Valve","SCV","PWG-SCV-025","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A125","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","481.062","1.768","482.83","Not required (Nil)","N","PWG-6410.01","D-DWG-PWG-032.2"
"PWG-AV-035","23604.486","","","PWG","Valve","AV","PWG-AV-035","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A126","","","","","","","","","","","","66481","1","each","66481","","","","","","","","","1B (OFFSET)","","","","PIPE","0","NO","","","AV TYPE 1B (OFFSET)","AV Pit Type 1A & 1B (Buried)","Offset","DN375x200","Yes","No","RHS","482.75","1.646","484.396","N/A","N","PWG-6420.02",""
"PWG-TB-087","23666.289","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-087","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","188","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3165","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-102","22337.962","","","PWG","Bend","HOR","PWG-BND-102","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A581","","","","","","","","","","","","","","1","each","","Bend","17.4°","MSCL","450","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","479.47","","","","","",""
"PWG-BND-103","22504.051","","","PWG","Bend","HOR","PWG-BND-103","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A587","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","482.75","","","","","",""
"PWG-TB-088","23999.457","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-088","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","189","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3179","150","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-104","22650.05","","","PWG","Bend","HOR","PWG-BND-104","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A591","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","481.7","","","","","",""
"PWG-VG-0017","24010","24020","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG017","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 SMALL TREE","T2W - Tree Removal TakeOff (V.1).xlsx","104","32.5","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-EL-0048","24097","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0048","","","D-DWG-PWG-035.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","322","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0049","24097","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0049","","","D-DWG-PWG-035.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","323","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-CC-0015","24185","24208","23","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0015","","","","","","","","PWG","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","17","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TB-122","24206.919","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-122","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","223","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3184","100","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-026","24206.919","","","PWG","Valve","SCV","PWG-SCV-026","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A127","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","480.25","2.216","482.466","Not required (Nil)","Y","PWG-6410.01","D-DWG-PWG-032.2"
"PWG-PIPE-0170","24407.759","24426.9","19.14100000000326","PWG","Pipe","PIPE","PWG-PIPE-0170","","","D-DWG-PWG-032.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0050","24426","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0050","","","D-DWG-PWG-035.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","324","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-089","24426.9","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-089","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","190","","","Bend","","","","","","","","","","13107","1","each","13107","Bend","22.5","DICL","375","3172","100","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-105","23112.75","","","PWG","Bend","HOR","PWG-BND-105","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A600","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","483.15","","","","","",""
"PWG-PIPE-0171","24426.9","24500","73.09999999999854","PWG","Pipe","PIPE","PWG-PIPE-0171","","","D-DWG-PWG-032.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CC-0016","24468","24494","26","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0016","","","","","","","","PWG","","","","","FABRIC/VEGETATION","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","18","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0172","24500","24944.548","444.54799999999886","PWG","Pipe","PIPE","PWG-PIPE-0172","","","D-DWG-PWG-032.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0051","24713","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0051","","","D-DWG-PWG-036.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","325","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-090","24713.951","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-090","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","191","","","Bend","","","","","","","","","","13107","1","each","13107","Bend","22.5","DICL","375","3167","100","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-106","23373.352","","","PWG","Bend","HOR","PWG-BND-106","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A604","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","481.065","","","","","",""
"PWG-VG-0018","24830","24860","30","PWG","Vegetation","TREE REMOVAL","VEG_PWG018","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","MULTIPLE SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","105","176","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-EL-0052","24850","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0052","","","D-DWG-PWG-036.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","326","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0053","24909","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0053","","","D-DWG-PWG-036.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","327","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-091","24909.165","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-091","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","192","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3155","100","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-107","23414.166","","","PWG","Bend","HOR","PWG-BND-107","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A606","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","481.1","","","","","",""
"PWG-TT-0096","24944.548","24954.52","9.972000000001572","PWG","Trench Type","TRENCH SECTION","","1B/1C","9.97200000000157","D-DWG-PWG-036.2","D-DWG-PWG-036.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","204","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-AV-036","24944.548","","","PWG","Valve","AV","PWG-AV-036","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A128","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","483.99","1.983","485.973","N/A","Y","PWG-6420.01",""
"PWG-PIPE-0173","24944.548","24954.52","9.972000000001572","PWG","Pipe","PIPE","PWG-PIPE-0173","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0097","24954.52","25018.345","63.82500000000073","PWG","Trench Type","TRENCH SECTION","","5","63.8250000000007","D-DWG-PWG-036.2","D-DWG-PWG-036.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","205","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0174","24954.52","25018.345","63.82500000000073","PWG","Pipe","PIPE","PWG-PIPE-0174","","","D-DWG-PWG-036.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-CC-0017","24955","25018","63","PWG","Creek Crossing","TRENCHED CREEK CROSSING","PWG-CC-0017","","","","","","","","PWG","EMU CREEK","","","","LOOSE ROCK","A","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PHw_PWG_Creek_Crossings.xlsx","19","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-108","23666.289","","","PWG","Bend","HOR","PWG-BND-108","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A610","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","482.42","","","","","",""
"PWG-TT-0098","25018.345","25052.461","34.11599999999817","PWG","Trench Type","TRENCH SECTION","","1B/1C","34.1159999999982","D-DWG-PWG-036.2","D-DWG-PWG-036.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","206","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-123","25018.345","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-123","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","224","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3159","100","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0175","25018.345","25052.461","34.11599999999817","PWG","Pipe","PIPE","PWG-PIPE-0175","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TS-0033","25025.6","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0033","","","D-DWG-PWG-036","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","491","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0034","25039.6","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0034","","","D-DWG-PWG-036","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","492","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0099","25052.461","26010.44","957.9789999999994","PWG","Trench Type","TRENCH SECTION","","1A","957.978999999999","D-DWG-PWG-036.2","D-DWG-PWG-038.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","207","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0176","25052.461","25177.723","125.26200000000244","PWG","Pipe","PIPE","PWG-PIPE-0176","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TS-0035","25053.6","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0035","","","D-DWG-PWG-036","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","493","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TS-0036","25067.6","","","PWG","Trench Stop & Bulkhead","TRENCH STOP","PWG-TS-0036","","","D-DWG-PWG-036","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench&Bulkheads- T2W_PIPELINE.xlsm","494","","","","","","","","","","","","","1112.5","1","each","1112.5","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-EL-0054","25129","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0054","","","D-DWG-PWG-036.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","328","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-092","25129.481","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-092","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","193","","","Bend","","","","","","","","","","13107","1","each","13107","Bend","22.5","DICL","375","3106","100","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-109","23999.457","","","PWG","Bend","HOR","PWG-BND-109","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A614","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","480.75","","","","","",""
"PWG-TB-093","25162.559","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-093","","","","","","","","PWG","","Type 4","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","194","","","Bend","","","","","","","","","","15185","1","each","15185","Bend","22.5+11.25","DICL","375","3097","100","Bend; 22.5+11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-110","24426.9","","","PWG","Bend","HOR","PWG-BND-110","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A618","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","481.5","","","","","",""
"PWG-WA-0019","25166","","","PWG","Foreign Service","WATER","PWG-WA-0019","","","D-DWG-PWG-036.2","","","BYDA","Yes","PWG","","BYDA WATER DN100","","","","","","","","","","","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","329","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-094","25169.588","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-094","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","195","","","Bend","","","","","","","","","","13107","1","each","13107","Bend","22.5","DICL","375","3094","100","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0177","25177.723","25380","202.27699999999822","PWG","Pipe","PIPE","PWG-PIPE-0177","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Creek Crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0178","25380","25391.145","11.145000000000437","PWG","Pipe","PIPE","PWG-PIPE-0178","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-095","25391.145","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-095","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","196","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3031","100","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-111","24713.951","","","PWG","Bend","HOR","PWG-BND-111","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A620","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","482","","","","","",""
"PWG-PIPE-0179","25391.145","25451.56","60.41500000000087","PWG","Pipe","PIPE","PWG-PIPE-0179","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0180","25451.56","25457","5.43999999999869","PWG","Pipe","PIPE","PWG-PIPE-0180","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0181","25457","25563","106","PWG","Pipe","PIPE","PWG-PIPE-0181","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0182","25563","25569","6","PWG","Pipe","PIPE","PWG-PIPE-0182","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0183","25569","25650","81","PWG","Pipe","PIPE","PWG-PIPE-0183","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0055","25632","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0055","","","D-DWG-PWG-037.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","330","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0184","25650","25660","10","PWG","Pipe","PIPE","PWG-PIPE-0184","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0185","25660","25748","88","PWG","Pipe","PIPE","PWG-PIPE-0185","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-SCV-027","25018.35","","","PWG","Valve","SCV","PWG-SCV-027","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A129","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","482.758","1.712","484.47","110","N","PWG-6410.01","D-DWG-PWG-036.2"
"PWG-PIPE-0186","25748","25760","12","PWG","Pipe","PIPE","PWG-PIPE-0186","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0187","25760","25792","32","PWG","Pipe","PIPE","PWG-PIPE-0187","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0188","25792","25817.226","25.22599999999875","PWG","Pipe","PIPE","PWG-PIPE-0188","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-124","25792.787","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-124","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","225","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3003","100","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-AV-037","25684.557","","","PWG","Valve","AV","PWG-AV-037","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A130","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","499.9","1.67","501.57","N/A","N","PWG-6420.01",""
"PWG-SCV-028","25792.787","","","PWG","Valve","SCV","PWG-SCV-028","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A131","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","LHS","498.68","2.278","500.958","Not required (Nil)","N","PWG-6410.01","D-DWG-PWG-036.2"
"PWG-TB-096","25800.795","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-096","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","197","","","Bend","","","","","","","","","","13107","1","each","13107","Bend","22.5","DICL","375","3004","100","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-112","24909.165","","","PWG","Bend","HOR","PWG-BND-112","","","D-DWG-PWG-032.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A622","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","483.15","","","","","",""
"PWG-TB-097","25804.926","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-097","","","","","","","","PWG","","Type 5","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","198","","","Bend","","","","","","","","","","13107","1","each","13107","Bend","22.5","DICL","375","3002","100","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-113","24972.933","","","PWG","Bend","VERT","PWG-BND-113","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A625","","","","","","","","","","","","","","1","each","","Bend","6°","MSCL","450","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","482.05","","","","","",""
"PWG-TB-098","25817.226","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-098","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","199","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2996","100","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-114","25129.481","","","PWG","Bend","HOR","PWG-BND-114","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A630","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","488.161","","","","","",""
"PWG-PIPE-0189","25817.226","25853","35.77400000000125","PWG","Pipe","PIPE","PWG-PIPE-0189","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0190","25853","25858","5","PWG","Pipe","PIPE","PWG-PIPE-0190","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0191","25858","25915","57","PWG","Pipe","PIPE","PWG-PIPE-0191","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Special Crossings","","","","","","","","","","","","","","","","","","","",""
"PWG-AV-038","25892.612","","","PWG","Valve","AV","PWG-AV-038","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A132","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","499.538","1.745","501.283","N/A","N","PWG-6420.01",""
"PWG-PIPE-0192","25915","25920","5","PWG","Pipe","PIPE","PWG-PIPE-0192","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0193","25920","25942.81","22.81000000000131","PWG","Pipe","PIPE","PWG-PIPE-0193","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0194","25942.81","25948","5.18999999999869","PWG","Pipe","PIPE","PWG-PIPE-0194","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0195","25948","26015","67","PWG","Pipe","PIPE","PWG-PIPE-0195","","","D-DWG-PWG-036.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-WA-0020","26007","","","PWG","Foreign Service","WATER","PWG-WA-0020","","","D-DWG-PWG-038.2","","","BYDA","Yes","PWG","","BYDA WATER DN150","","","","","","","","","","","","","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","331","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0100","26010.44","26026.47","16.030000000002474","PWG","Trench Type","TRENCH SECTION","","6","16.0300000000025","D-DWG-PWG-038.2","D-DWG-PWG-038.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","208","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-RD-0018","26013","26026","13","PWG","Road & Rail Crossing","MINOR ROAD CROSSING","PWG-RD-0018","","13","","","","","","PWG","King Street","","Sealed","375","","","DN375 PN35 DICL RRJ","13","","","","TRC","","","","","","","","","","","","","","","","Open Trenching","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","30","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
