"Record Key","Chainage Start (m)","Chainage End (m)","Length (m)","Pipeline Section","Register","Asset Type","Asset ID","Trench Type","Source Length (m)","Drawing (Start)","Drawing (End)","Drawing (superseded)","Info Source","Included in Current Plan","Section Ref (source)","Feature Name","Utility Description","Surface","Pipeline DN","Embankment Treatment","Creek Bed Treatment","Pipe Description","Type 6 (m)","Type 7 (m)","Type 4 & 7 (m)","Type 4 & 6 (m)","Operator","Location","Material","Size (mm)","ID","Actual Chainage (surveyed)","Located","C&G Code","Trench Code","Surveyors PtNo","E","N","Z","Survey Code","Proven to Underside of Service","Test Point","Proposed Crossing Method","Parallel or Crossed","Design Drawing","DBYD SEQ","Separation (m)","Asset DOC (m)","Pipeline DOC (m)","Depth to Underside of Asset (m)","Crossover","Within","Excavation Permit Required?","Excavation Permit Date","Crossing Permit Required?","Crossing Permit Date","Comments","Source File","Source Row","Area (m2)","Timber Density","Thrust Block Category","Installed","Install Date","Installed By","Test Document No","Test Status","Test Date","Complete","Completion Date","Progress Notes","Unit Rate ($)","Quantity","Unit","Total Cost ($)","Fitting Type","Type of Bend","Fitting Material","Fitting DN (mm)","Max Test Pressure (kPa)","Allowable Lateral Bearing (kPa)","Thrust Block Item","Design Source","Valve Type","Crossing Type","Crew","Bend Rate Class","Completion Driver","Front Chainage (m)","Auto Complete","Auto Complete As At","Unlabelled Column CO","Valve Arrangement Type","Valve Assembly Group","Valve Arrangement","Branch / Tee Size","Air Valve","Scour Valve","Side","Invert Level (m)","Depth of Invert (m)","Natural Surface (m)","Orifice Plate Bore (mm)","Within 1% AEP Flood Zone","Claim Item No (PC02)","Location Drawing Ref"
"PWG-PIPE-0196","26015","26025","10","PWG","Pipe","PIPE","PWG-PIPE-0196","","","D-DWG-PWG-038.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0197","26025","26041.176","16.175999999999476","PWG","Pipe","PIPE","PWG-PIPE-0197","","","D-DWG-PWG-038.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0101","26026.47","26252.108","225.637999999999","PWG","Trench Type","TRENCH SECTION","","1A","225.637999999999","D-DWG-PWG-038.2","D-DWG-PWG-038.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","209","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-099","26038.676","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-099","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","200","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","3004","100","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-115","25162.559","","","PWG","Bend","HOR","PWG-BND-115","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Setout reads ""22.5° & 11.25° HOR. BEND"" — two bends at the one chainage, recorded as one record each so both price on their own rate line.","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A631","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","489.1","","","","","",""
"PWG-TB-125","26041.176","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-125","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","150","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","226","","","Tee","","","","","","","","","","","1","each","","Tee","DN375xDN150 DIFBE SCOUR TEE","","150","3004","100","Tee; DN375XDN150 DIFBE SCOUR TEE","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-SCV-029","26041.176","","","PWG","Valve","SCV","PWG-SCV-029","","","D-DWG-PWG-038.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A133","","","","","","","","","","","","66648","1","each","66648","","","","","","","","","1B","","","","PIPE","0","NO","","","SCV TYPE 1B","SCV Type 1 (Buried)","Buried","DN375x150","No","SCV TYPE 1B","RHS","498.557","2.147","500.704","125","N","PWG-6410.01","D-DWG-PWG-038.2"
"PWG-PIPE-0198","26041.176","26097","55.824000000000524","PWG","Pipe","PIPE","PWG-PIPE-0198","","","D-DWG-PWG-038.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0019","26070","26080","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG019","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 LARGE TREES","T2W - Tree Removal TakeOff (V.1).xlsx","106","64.7","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0199","26097","26101.991","4.991000000001804","PWG","Pipe","PIPE","PWG-PIPE-0199","","","D-DWG-PWG-038.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0200","26101.991","26169","67.0089999999982","PWG","Pipe","PIPE","PWG-PIPE-0200","","","D-DWG-PWG-038.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0201","26169","26175","6","PWG","Pipe","PIPE","PWG-PIPE-0201","","","D-DWG-PWG-038.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Driveway crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0202","26175","26252.108","77.10800000000017","PWG","Pipe","PIPE","PWG-PIPE-0202","","","D-DWG-PWG-038.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-100","26195.427","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-100","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","201","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2995","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-116","25162.559","","","PWG","Bend","HOR","PWG-BND-116","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Setout reads ""22.5° & 11.25° HOR. BEND"" — two bends at the one chainage, recorded as one record each so both price on their own rate line.","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A631","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","489.1","","","","","",""
"PWG-CM-0049","26205","","","PWG","Foreign Service","COMMUNICATIONS","PWG-CM-0049","","","D-DWG-PWG-038.2","","","BYDA","Yes","PWG","","BYDA TELSTRA COMMS DN100","","","","","","","","","","Telstra","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","332","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-RD-0019","26252.108","26283.028","30.919999999998254","PWG","Road & Rail Crossing","MAJOR ROAD CROSSING","PWG-RD-0019","","30.9199999999983","","","","","","PWG","Woodlands Rd","","Sealed","375","","","OD457x5WT Sintalock Type 1 MSCL Carrier & OD610x9WT MS Enveloper","","","","","TRC","","","","","","","","","","","","","","","","Thrust Boring","","","","","","","","","","","","","","","T2WRWP-05304-PTW-PPG-SCH-00002_PHW_PWG.xlsx","31","","","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-TT-0102","26252.108","26283.028","30.919999999998254","PWG","Trench Type","TRENCH SECTION","","8A","30.9199999999983","D-DWG-PWG-038.2","D-DWG-PWG-038.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","210","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0203","26252.108","26283.028","30.919999999998254","PWG","Pipe","PIPE","PWG-PIPE-0203","","","D-DWG-PWG-038.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35 + OD610 9WT MS Enveloper","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Major Crossing - Trenchless","Trenchless","","","","","","","","","","","","","","","","","","","",""
"PWG-EL-0056","26256","","","PWG","Foreign Service","ELECTRICITY","PWG-EL-0056","","","D-DWG-PWG-038.2","","","PUP","Yes","PWG","","PUP ELECTRICITY","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","333","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0103","26283.028","26988.368","705.3400000000001","PWG","Trench Type","TRENCH SECTION","","1A","705.34","D-DWG-PWG-038.2","D-DWG-PWG-039.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","211","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0204","26283.028","26313.689","30.661000000000058","PWG","Pipe","PIPE","PWG-PIPE-0204","","","D-DWG-PWG-038.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0020","26290","26300","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG020","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","2 SMALL TREES","T2W - Tree Removal TakeOff (V.1).xlsx","107","23","LIGHT","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-PIPE-0205","26313.689","26410.408","96.71900000000096","PWG","Pipe","PIPE","PWG-PIPE-0205","","","D-DWG-PWG-038.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Open Trenched Road/Carpark/Side Lane crossings","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0206","26410.408","26668.201","257.7930000000015","PWG","Pipe","PIPE","PWG-PIPE-0206","","","D-DWG-PWG-038.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-VG-0021","26430","26440","10","PWG","Vegetation","TREE REMOVAL","VEG_PWG021","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1 LARGE TREE","T2W - Tree Removal TakeOff (V.1).xlsx","108","79","HEAVY","","","","","","","","","","","","","","","","","","","","","","","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-WA-0021","26480","","","PWG","Foreign Service","WATER","PWG-WA-0021","","","D-DWG-PWG-038.2","","","BYDA","Yes","PWG","","BYDA WATER DN100","","","","","","","","","","","","","100","","","","","","","","","","","","","","","","","","","","","","","","","","","","Forreign service raw data.xlsx","334","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TB-101","26560.798","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-101","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","202","","","Bend","","","","","","","","","","12566","1","each","12566","Bend","11.25","DICL","375","2940","200","Bend; 11.25 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-117","25169.588","","","PWG","Bend","HOR","PWG-BND-117","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A632","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","489.42","","","","","",""
"PWG-TB-102","26662.937","","","PWG","Thrust Block","THRUST BLOCK","PWG-TB-102","","","","","","","","PWG","","Type 7","","","","","","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE 24-8.xlsm","203","","","Bend","","","","","","","","","","12690","1","each","12690","Bend","22.5","DICL","375","2927","200","Bend; 22.5 deg","S-DWG-PTW-115/116/117/118 Rev 2/1, Issued for Construction","","","","","TRENCH","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-118","25391.145","","","PWG","Bend","HOR","PWG-BND-118","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A634","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","495.86","","","","","",""
"PWG-AV-039","26668.201","","","PWG","Valve","AV","PWG-AV-039","","","D-DWG-PWG-038.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Valve arrangement per IFC valve schedule. Rate line: Rate Library Table 6.","PHW_PWG_Valve_BOM_C.xlsx","Valve Register!A134","","","","","","","","","","","","47437","1","each","47437","","","","","","","","","1A","","","","PIPE","0","NO","","","AV TYPE 1A","AV Pit Type 1A & 1B (Buried)","Inline","DN375x200","Yes","No","N/A","506.6","1.752","508.352","N/A","N","PWG-6420.01",""
"PWG-PIPE-0207","26668.201","26988","319.79899999999907","PWG","Pipe","PIPE","PWG-PIPE-0207","","","D-DWG-PWG-038.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0208","26988","27002.147","14.147000000000844","PWG","Pipe","PIPE","PWG-PIPE-0208","","","D-DWG-PWG-038.2","","","","","PWG","","","","457","","","OD457 MSCL 5WT SINTALOCK TYPE 1 PN35","","","","","","","MSCL","457","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0104","26988.368","27002.147","13.77900000000227","PWG","Trench Type","TRENCH SECTION","","4","13.7790000000023","D-DWG-PWG-039.2","D-DWG-PWG-039.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","212","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-TT-0105","27002.147","27012.465","10.317999999999302","PWG","Trench Type","TRENCH SECTION","","1A","10.3179999999993","D-DWG-PWG-039.2","D-DWG-PWG-039.2","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Trench Type Register - T2W_PIPELINE.xlsm","213","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","",""
"PWG-PIPE-0209","27002.147","27012.465","10.317999999999302","PWG","Pipe","PIPE","PWG-PIPE-0209","","","D-DWG-PWG-039.2","","","","","PWG","","","","375","","","DN375 DICL PN 35","","","","","","","DICL","375","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Supply and Installation of Pipe","Pipelay Crew","","","","","","","","","","","","","","","","","","","",""
"RHF-TB-001","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-001","","","","","","","","RHF","","RHF TYPE 1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","114","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"RHF-TB-002","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-002","","","","","","","","RHF","","RHF TYPE 1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","115","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"RHF-TB-003","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-003","","","","","","","","RHF","","RHF TYPE 3","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","116","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"RHF-TB-004","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-004","","","","","","","","RHF","","RHF TYPE 2","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","117","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"RHF-TB-005","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-005","","","","","","","","RHF","","RHF TYPE 1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","118","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"RHF-TB-006","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-006","","","","","","","","RHF","","RHF TYPE 4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","119","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"RHF-TB-007","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-007","","","","","","","","RHF","","RHF TYPE 4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","120","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"RHF-TB-008","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-008","","","","","","","","RHF","","RHF TYPE 2","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","121","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"RHF-TB-009","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-009","","","","","","","","RHF","","RHF TYPE 1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","122","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"RHF-TB-010","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-010","","","","","","","","RHF","","RHF TYPE 4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","123","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"RHF-TB-011","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-011","","","","","","","","RHF","","RHF TYPE 4","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","124","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"RHF-TB-012","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-012","","","","","","","","RHF","","RHF TYPE 1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","125","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"RHF-TB-013","","","","RHF","Thrust Block","THRUST BLOCK","RHF-TB-013","","","","","","","","RHF","","TYPE 1","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","Thrust Block Register - T2W_PIPELINE.xlsm","126","","","Facility (RHF) - not in pipeline index","","","","","","","","","","","1","each","","","","","","","","","Not in the thrust block index (facilities package)","","","","","TRENCH","","","","","","","","","","","","","","","","","",""
"PHW-BND-084","18060.652","","","PHW","Bend","HOR","PHW-BND-084","","","D-DWG-PHW-026.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-085","18067.59","","","PHW","Bend","HOR","PHW-BND-085","","","D-DWG-PHW-026.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-086","18577.024","","","PHW","Bend","HOR","PHW-BND-086","","","D-DWG-PHW-026.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-087","18590.921","","","PHW","Bend","HOR","PHW-BND-087","","","D-DWG-PHW-026.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","600","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-088","19120.154","","","PHW","Bend","HOR","PHW-BND-088","","","D-DWG-PHW-028.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","45°","DICL","600","","","","","","","","45","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-089","19130.885","","","PHW","Bend","VERT","PHW-BND-089","","","D-DWG-PHW-028.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","11.3°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-090","19138.361","","","PHW","Bend","VERT","PHW-BND-090","","","D-DWG-PHW-028.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","37.2°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-091","19139.744","","","PHW","Bend","HOR","PHW-BND-091","","","D-DWG-PHW-028.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","9.3°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-092","19142.608","","","PHW","Bend","VERT","PHW-BND-092","","","D-DWG-PHW-028.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","8.9°","MSCL","650","","","","","","","","Mitred 1-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-093","19143.359","","","PHW","Bend","COMPOUND","PHW-BND-093","","","D-DWG-PHW-028.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","17.4°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PHW-BND-094","19146.854","","","PHW","Bend","VERT","PHW-BND-094","","","D-DWG-PHW-028.2","","","","","PHW","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","1","each","","Bend","36.2°","MSCL","650","","","","","","","","Mitred 2-cut","PIPE","0","NO","","","","","","","","","","","","","","","",""
"PWG-BND-119","25800.795","","","PWG","Bend","HOR","PWG-BND-119","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A642","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","498.64","","","","","",""
"PWG-BND-120","25804.926","","","PWG","Bend","HOR","PWG-BND-120","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A643","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","498.835","","","","","",""
"PWG-BND-121","25817.226","","","PWG","Bend","HOR","PWG-BND-121","","","D-DWG-PWG-036.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A644","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","499.42","","","","","",""
"PWG-BND-122","26038.676","","","PWG","Bend","HOR","PWG-BND-122","","","D-DWG-PWG-038.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A651","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","498.56","","","","","",""
"PWG-BND-123","26195.427","","","PWG","Bend","HOR","PWG-BND-123","","","D-DWG-PWG-038.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A658","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","499.55","","","","","",""
"PWG-BND-124","26560.798","","","PWG","Bend","HOR","PWG-BND-124","","","D-DWG-PWG-038.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A669","","","","","","","","","","","","","","1","each","","Bend","11.25°","DICL","375","","","","","","","","11.25","PIPE","0","NO","","","","","","","","","","505.166","","","","","",""
"PWG-BND-125","26662.937","","","PWG","Bend","HOR","PWG-BND-125","","","D-DWG-PWG-038.2","","","","","PWG","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","","PWG_DN375_Pipeline_Setout.xlsx","PWG DN375 Setout!A671","","","","","","","","","","","","","","1","each","","Bend","22.5°","DICL","375","","","","","","","","22.5","PIPE","0","NO","","","","","","","","","","506.41","","","","","",""
